  if (on('eng')) h += sec('Engineer declaration') + '<p class="s">I, being the person responsible for the design, construction, inspection and testing of the electrical installation described above, having exercised reasonable skill and care, certify that the work for which I have been responsible is to the best of my knowledge and belief in accordance with ' + esc(c.regs || 'the applicable wiring regulations') + ', except for any departures recorded in this pack.</p>' + sign([['Engineer name', esc(H.engName || p.designer || '')], ['Company', esc(H.engCo || '')], ['Registration number', esc(H.engReg || '')], ['Qualification', esc(H.engQual || '')], ['Signature', ''], ['Date', esc(H.engDate || '')]]);
  if (on('client')) h += sec('Client acceptance') + '<p class="s">The client accepts the installation and this handover pack, subject to any comments below.</p>' + sign([['Client name', esc(H.cliName || p.client || '')], ['Representative', esc(H.cliRep || '')], ['Signature', ''], ['Date', esc(H.cliDate || '')], ['Comments', esc(H.cliNote || '')]]);
  return h + '<p class="s">Generated by NexvoraHub Studio from the design, test, asset and register records. This pack supports, but does not replace, the statutory certificate issued by the responsible person.</p>';
}
V.handover = () => {
  const H = S.handover || {}, inc = H.inc || {}, L = calcLV();
  const f = (k, l, ph) => fld(l, inp('handover.' + k, H[k] ?? '', k.endsWith('Date') ? 'date' : 'text', ph ? 'placeholder="' + esc(ph) + '"' : ''));
  return '<section class="sheet">' + head('Handover', 'Handover pack', 'One printable handover document: cover sheet, compliance and standards summaries, installation certificate, circuit schedule, test results, commissioning summary, asset register, O&M summary, engineer declaration and client acceptance. Tick the sections to include, fill in the declarations, then save as PDF.', '<button class="btn primary" data-act="dl-ho-pdf">Save handover pack as PDF</button><button class="btn" data-act="dl-xlsx">Save project workbook (.xlsx)</button>')
    + '<h3>Sections to include (PDF export checklist)</h3><div class="row" style="flex-wrap:wrap;gap:6px 18px">' + HO_SEC.map(([k, t]) => '<label style="display:flex;gap:6px;align-items:center"><input type="checkbox" data-p="handover.inc.' + k + '"' + (inc[k] !== false ? ' checked' : '') + '> ' + esc(t) + '</label>').join('') + '</div>'
    + '<h3>Engineer declaration</h3><div class="grid">' + f('engName', 'Engineer name', S.project.designer || '') + f('engCo', 'Company') + f('engReg', 'Registration number', 'e.g. scheme / licence number') + f('engQual', 'Qualification', 'e.g. CEng MIET, 2391-52') + f('engDate', 'Date') + '</div>'
    + '<h3>Client acceptance</h3><div class="grid">' + f('cliName', 'Client name', S.project.client || '') + f('cliRep', 'Representative') + f('cliDate', 'Date') + f('cliNote', 'Comments') + f('extent', 'Extent of the installation (certificate)', 'e.g. New installation – whole building') + '</div>'
    + (L.overall !== 'Satisfactory' ? '<p class="callout">The LV certificate is <b>' + esc(L.overall) + '</b> – complete the inspections and test results in <a href="#lvcert">LV certification</a> before issuing the pack.</p>' : '')
    + '<div class="paper" id="paper">' + hoBody() + '</div></section>';
};
/* ---------- Excel export: a real .xlsx built in the browser (no libraries, nothing uploaded) ---------- */
const XLSX = (() => {
  const enc = new TextEncoder();
  const T = new Uint32Array(256); for (let n = 0; n < 256; n++) { let c = n; for (let k = 0; k < 8; k++) c = c & 1 ? 0xEDB88320 ^ (c >>> 1) : c >>> 1; T[n] = c >>> 0; }
  const crc = b => { let c = 0xFFFFFFFF; for (let i = 0; i < b.length; i++) c = T[(c ^ b[i]) & 255] ^ (c >>> 8); return (c ^ 0xFFFFFFFF) >>> 0; };
  // ZIP container, stored (no compression)
  function zip(files) {
    const out = [], cen = []; let off = 0;
    files.forEach(f => {
      const nm = enc.encode(f.name), d = typeof f.data === 'string' ? enc.encode(f.data) : f.data, c = crc(d), h = new DataView(new ArrayBuffer(30));
      h.setUint32(0, 0x04034b50, true); h.setUint16(4, 20, true); h.setUint16(6, 0, true); h.setUint16(8, 0, true); h.setUint16(10, 0, true); h.setUint16(12, 0x21, true);
      h.setUint32(14, c, true); h.setUint32(18, d.length, true); h.setUint32(22, d.length, true); h.setUint16(26, nm.length, true); h.setUint16(28, 0, true);
      out.push(new Uint8Array(h.buffer), nm, d);
      const e = new DataView(new ArrayBuffer(46));
      e.setUint32(0, 0x02014b50, true); e.setUint16(4, 20, true); e.setUint16(6, 20, true); e.setUint16(8, 0, true); e.setUint16(10, 0, true); e.setUint16(12, 0, true); e.setUint16(14, 0x21, true);
      e.setUint32(16, c, true); e.setUint32(20, d.length, true); e.setUint32(24, d.length, true); e.setUint16(28, nm.length, true); e.setUint32(42, off, true);
      cen.push(new Uint8Array(e.buffer), nm); off += 30 + nm.length + d.length;
    });
    const cs = cen.reduce((a, b) => a + b.length, 0), end = new DataView(new ArrayBuffer(22));
    end.setUint32(0, 0x06054b50, true); end.setUint16(8, files.length, true); end.setUint16(10, files.length, true); end.setUint32(12, cs, true); end.setUint32(16, off, true);
    const all = [...out, ...cen, new Uint8Array(end.buffer)], buf = new Uint8Array(all.reduce((a, b) => a + b.length, 0)); let p = 0; all.forEach(b => { buf.set(b, p); p += b.length; }); return buf;
  }
  const x = v => String(v ?? '').replace(/[\u0000-\u0008\u000B\u000C\u000E-\u001F]/g, '').replace(/&/g, '&amp;').replace(/</g, '&lt;').replace(/>/g, '&gt;').replace(/"/g, '&quot;');
  const col = i => { let s = ''; i++; while (i) { const m = (i - 1) % 26; s = String.fromCharCode(65 + m) + s; i = Math.floor((i - 1) / 26); } return s; };
  // rows: arrays of cells; a cell is a value or { v, s } with s = 1 bold, 2 title, 3 percent
  function sheetXml(rows) {
    const w = []; rows.forEach(r => r.forEach((c, i) => { const v = c && typeof c === 'object' ? c.v : c, n = String(v ?? '').length; w[i] = Math.max(w[i] || 8, Math.min(60, n + 2)); }));
    const cols = w.length ? '<cols>' + w.map((v, i) => '<col min="' + (i + 1) + '" max="' + (i + 1) + '" width="' + (v || 8) + '" customWidth="1"/>').join('') + '</cols>' : '';
    const body = rows.map((r, ri) => '<row r="' + (ri + 1) + '">' + r.map((c, ci) => {
      const o = c && typeof c === 'object' ? c : { v: c }, ref = col(ci) + (ri + 1), s = o.s ? ' s="' + o.s + '"' : '';
      if (o.v === '' || o.v == null) return o.s ? '<c r="' + ref + '"' + s + '/>' : '';
      return typeof o.v === 'number' && isFinite(o.v) ? '<c r="' + ref + '"' + s + '><v>' + o.v + '</v></c>' : '<c r="' + ref + '"' + s + ' t="inlineStr"><is><t xml:space="preserve">' + x(o.v) + '</t></is></c>';
    }).join('') + '</row>').join('');
    return '<?xml version="1.0" encoding="UTF-8" standalone="yes"?><worksheet xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main">' + cols + '<sheetData>' + body + '</sheetData></worksheet>';
  }
  const STYLES = '<?xml version="1.0" encoding="UTF-8" standalone="yes"?><styleSheet xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main"><numFmts count="1"><numFmt numFmtId="164" formatCode="0.0%"/></numFmts><fonts count="3"><font><sz val="11"/><name val="Calibri"/></font><font><b/><sz val="11"/><name val="Calibri"/></font><font><b/><sz val="14"/><name val="Calibri"/></font></fonts><fills count="3"><fill><patternFill patternType="none"/></fill><fill><patternFill patternType="gray125"/></fill><fill><patternFill patternType="solid"><fgColor rgb="FFE8ECE6"/><bgColor indexed="64"/></patternFill></fill></fills><borders count="1"><border><left/><right/><top/><bottom/><diagonal/></border></borders><cellStyleXfs count="1"><xf numFmtId="0" fontId="0" fillId="0" borderId="0"/></cellStyleXfs><cellXfs count="4"><xf numFmtId="0" fontId="0" fillId="0" borderId="0" xfId="0"/><xf numFmtId="0" fontId="1" fillId="2" borderId="0" xfId="0" applyFont="1" applyFill="1"/><xf numFmtId="0" fontId="2" fillId="0" borderId="0" xfId="0" applyFont="1"/><xf numFmtId="164" fontId="0" fillId="0" borderId="0" xfId="0" applyNumberFormat="1"/></cellXfs><cellStyles count="1"><cellStyle name="Normal" xfId="0" builtinId="0"/></cellStyles></styleSheet>';
  function book(sheets) {
    const used = new Set(), names = sheets.map(sh => { let n = sh.name.replace(/[\[\]:*?\/\\]/g, '-').slice(0, 31) || 'Sheet', b = n, k = 2; while (used.has(n.toLowerCase())) n = b.slice(0, 28) + ' ' + k++; used.add(n.toLowerCase()); return n; });
    const files = [
      { name: '[Content_Types].xml', data: '<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Types xmlns="http://schemas.openxmlformats.org/package/2006/content-types"><Default Extension="rels" ContentType="application/vnd.openxmlformats-package.relationships+xml"/><Default Extension="xml" ContentType="application/xml"/><Override PartName="/xl/workbook.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.sheet.main+xml"/><Override PartName="/xl/styles.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.styles+xml"/>' + sheets.map((s, i) => '<Override PartName="/xl/worksheets/sheet' + (i + 1) + '.xml" ContentType="application/vnd.openxmlformats-officedocument.spreadsheetml.worksheet+xml"/>').join('') + '</Types>' },
      { name: '_rels/.rels', data: '<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships"><Relationship Id="rId1" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/officeDocument" Target="xl/workbook.xml"/></Relationships>' },
      { name: 'xl/workbook.xml', data: '<?xml version="1.0" encoding="UTF-8" standalone="yes"?><workbook xmlns="http://schemas.openxmlformats.org/spreadsheetml/2006/main" xmlns:r="http://schemas.openxmlformats.org/officeDocument/2006/relationships"><sheets>' + names.map((n, i) => '<sheet name="' + x(n) + '" sheetId="' + (i + 1) + '" r:id="rId' + (i + 1) + '"/>').join('') + '</sheets></workbook>' },
      { name: 'xl/_rels/workbook.xml.rels', data: '<?xml version="1.0" encoding="UTF-8" standalone="yes"?><Relationships xmlns="http://schemas.openxmlformats.org/package/2006/relationships">' + sheets.map((s, i) => '<Relationship Id="rId' + (i + 1) + '" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/worksheet" Target="worksheets/sheet' + (i + 1) + '.xml"/>').join('') + '<Relationship Id="rId' + (sheets.length + 1) + '" Type="http://schemas.openxmlformats.org/officeDocument/2006/relationships/styles" Target="styles.xml"/></Relationships>' },
      { name: 'xl/styles.xml', data: STYLES },
      ...sheets.map((s, i) => ({ name: 'xl/worksheets/sheet' + (i + 1) + '.xml', data: sheetXml(s.rows) })),
    ];
    return { bytes: zip(files), names };
  }
  // CSV text (from the app's own CSV exports) to styled rows: section titles bold, the row after a title is the header
  function fromCsv(text) {
    const rows = [], s = String(text || ''); let row = [], f = '', q = false;
    for (let i = 0; i < s.length; i++) { const ch = s[i];
      if (q) { if (ch === '"') { if (s[i + 1] === '"') { f += '"'; i++; } else q = false; } else f += ch; }
      else if (ch === '"') q = true; else if (ch === ',') { row.push(f); f = ''; } else if (ch === '\n' || ch === '\r') { if (ch === '\r' && s[i + 1] === '\n') i++; row.push(f); rows.push(row); row = []; f = ''; } else f += ch; }
    if (f !== '' || row.length) { row.push(f); rows.push(row); }
    const cell = v => { if (/^'[=+\-@\t\r]/.test(v)) v = v.slice(1); return /^-?\d+(\.\d+)?$/.test(v) && v.length < 16 && !/^0\d/.test(v) ? +v : v; };
    let hdr = true;
    return rows.map(r => { const blank = r.every(v => v === ''); if (blank) { hdr = true; return []; }
      if (r.length === 1) { hdr = true; return [{ v: r[0], s: 2 }]; }
      const out = r.map(v => hdr ? { v, s: 1 } : cell(v)); hdr = false; return out; });
  }
  return { book, fromCsv, zip, crc };
})();
function xlsxSheets() {
  const p = S.project, c = COUNTRIES.find(x => x.name === p.country) || {}, D = calcDash(), L = calcLV(), B = (s, v) => ({ v, s });
  const dash = [[B(2, 'Project dashboard – ' + (p.name || ''))], [], [B(1, 'Headline'), B(1, 'Value')], ['Maximum demand (kVA)', Math.round(R.md)], ['Transformer', R.txKva ? R.nTx + ' × ' + f0(R.txKva) + ' kVA' : 'Review'], ['Generator (kVA)', R.gen || ''], ['Circuits', R.C.length], ['Overall status', D.overall], [],
    [B(1, 'Group'), B(1, 'Indicator'), B(1, 'Value'), B(1, 'RAG'), B(1, 'Detail')], ...D.k.map(k => [k.grp, k.name, k.v == null ? '' : { v: Math.round(k.v * 1000) / 1000, s: 3 }, k.rag, k.note])];
  const proj = [[B(2, 'Project setup and standards')], [], [B(1, 'Parameter'), B(1, 'Value')], ...[['Project', p.name], ['Reference', p.ref], ['Client', p.client], ['Site', p.site], ['Country', p.country], ['Design stage', p.stage], ['Revision', p.rev], ['Date', p.date], ['Designer', p.designer], ['Checker', p.checker], ['Supply', R.X ? R.X.vln + '/' + R.X.vll + ' V' : ''], ['Earthing', c.earthing || '']].map(r => r.map(v => v ?? '')),
    [], [B(1, 'Standard / certificate'), B(1, 'Requirement')], ['LV wiring regulations', c.regs || ''], ['Certificate on completion', L.cert.cert], ['Notification / connection', L.cert.connect], ['Periodic inspection', L.cert.periodic], ['Certificate number', L.cert.no], ['Next inspection due', L.cert.next], ...hvStd(c)];
  return [{ name: 'Dashboard', rows: dash }, { name: 'Project & standards', rows: proj }, { name: 'Design schedules', rows: XLSX.fromCsv(csvSchedules()) }, { name: 'Bill of quantities', rows: XLSX.fromCsv(csvBoq()) }, { name: 'LV test results', rows: XLSX.fromCsv(csvLV()) }, { name: 'Testing & commissioning', rows: XLSX.fromCsv(csvTc()) }, { name: 'Documents & risks', rows: XLSX.fromCsv(csvRegs()) }, { name: 'Facilities', rows: XLSX.fromCsv(csvFm()) }];
}
function xlsxProject() { return XLSX.book(xlsxSheets()).bytes; }
// split one of the app's CSV exports into a sheet per titled section
function xlsxSections(csv, only) {
  const out = []; let cur = null;
  XLSX.fromCsv(csv).forEach(r => { if (r.length === 1 && r[0] && r[0].s === 2) { const t = String(r[0].v), n = (t.charAt(0) + t.slice(1).toLowerCase()).replace(/\bppm\b/i, 'PPM'); cur = { key: t, name: n, rows: [[{ v: n + ' – ' + (S.project.name || ''), s: 2 }], []] }; out.push(cur); } else if (cur) cur.rows.push(r); });
  return out.filter(x => (!only || only.includes(x.key)) && x.rows.slice(2).some(r => r.length));
}
function fmSheets() {
  const F = calcFM(), A = calcAssets(), u = S.fmUpdate || {}, cur = S.energy.currency || '', B = (st, v) => ({ v, s: st });
  const sum = [[B(2, 'Facilities management report – ' + (S.project.name || ''))], ['Period', u.period || new Date(F.now).toISOString().slice(0, 7)], ['Prepared by', u.by || S.project.designer || ''], ['Site', S.project.site || ''], [],
    [B(1, 'Indicator'), B(1, 'Value')], ['Assets in the register', A.rows.reduce((a, r) => a + r.qty, 0)], ['Assets needing replacement / repair', A.nBad], ['Assets to plan', A.nWarn],
    ...F.byP.map(b => ['Open ' + b.p + ' tickets', b.open]), ['Overdue tickets', F.overdue], ['SLA compliance', F.slaPct == null ? '' : { v: Math.round(F.slaPct * 1000) / 1000, s: 3 }], ['Mean time to repair (h)', F.mttr == null ? '' : Math.round(F.mttr * 10) / 10],
    ['Soft services needing attention', F.soft.filter(r => r.st !== 'ok').length], ['Capital budget (' + cur + ')', Math.round(F.budget)], ['Capital spent (' + cur + ')', Math.round(F.spent)], ['Projects amber / red', F.pr.filter(r => r.rag !== 'Green').length], ['Asset book value (' + cur + ')', Math.round(A.book)], ['Asset replacement value (' + cur + ')', Math.round(A.value)]];
  return [{ name: 'Summary', rows: sum }, ...xlsxSections(csvFm()).filter(x => !/^FACILITIES MANAGEMENT REPORT/.test(x.key)), ...xlsxSections(csvSchedules(), ['ASSET REGISTER', 'PPM PLAN'])];
}
function xlsxFm() { return XLSX.book(fmSheets()).bytes; }
/* ---------- Intro film: seven short animated scenes of the life cycle, using the live project figures ---------- */
const INTRO = { i: 0, playing: false, started: false, t: null, dur: 5200 };
function introReduce() { return typeof matchMedia === 'function' && matchMedia('(prefers-reduced-motion: reduce)').matches; }
function introScenes() {
  let T = { done: 0, total: 0 }, F = { open: 0, slaPct: null }, A = { rows: [] }, G = { live: [] };
  try { T = calcTC(); F = calcFM(); A = calcAssets(); G = calcRegs(); } catch (e) { }
  const md = f0(R.md), nC = R.C.length, tx = R.txKva ? R.nTx + ' × ' + f0(R.txKva) + ' kVA' : 'sized from demand', regs = esc((R.X.c.regs || '').split(' (')[0]);
  const d = (s) => 'style="animation-delay:' + s + 's"';
  const rooms = [[60, 60, 150, 90], [210, 60, 110, 90], [60, 150, 100, 90], [160, 150, 160, 90]];
  const boards = [380, 450, 520, 590];
  return [
    { k: '01 · Design', cap: '<b>Design.</b> Rooms and loads become a maximum demand of ' + md + ' kVA across ' + nC + ' circuits – to ' + regs + '.',
      svg: '<rect class="bx" x="60" y="60" width="260" height="180" rx="4"/>' + rooms.map((r, i) => '<rect class="pop" x="' + (r[0] + 4) + '" y="' + (r[1] + 4) + '" width="' + (r[2] - 8) + '" height="' + (r[3] - 8) + '" rx="3" fill="rgba(127,224,176,' + (0.12 + i * 0.07) + ')" ' + d(0.3 + i * 0.35) + '/>').join('')
        + '<path class="ln dr" d="M60 150H320M160 150V240M210 60V150" ' + d(0.1) + '/>'
        + '<text x="380" y="110" class="fade" ' + d(1.6) + '>MAXIMUM DEMAND</text><text x="378" y="165" class="big pop" ' + d(1.9) + '>' + md + ' kVA</text><text x="380" y="200" class="fade" ' + d(2.4) + '>' + nC + ' circuits · diversity applied</text>' },
    { k: '02 · Supply', cap: '<b>Size the supply.</b> Transformer ' + tx + ', standby generator, switchboard and every cable checked for current, voltage drop and fault loop.',
      svg: '<circle class="ln pop" cx="90" cy="140" r="26" ' + d(0.1) + '/><circle class="ln pop" cx="118" cy="140" r="26" ' + d(0.3) + '/><text x="70" y="200" class="fade" ' + d(0.6) + '>' + esc(tx) + '</text>'
        + '<path class="lo dr" d="M144 140H600" ' + d(0.6) + '/>' + boards.map((x, i) => '<path class="ln dr" d="M' + x + ' 140V200" ' + d(1.2 + i * 0.25) + '/><rect class="bx pop" x="' + (x - 22) + '" y="200" width="44" height="34" rx="3" ' + d(1.5 + i * 0.25) + '/><text x="' + (x - 16) + '" y="222" class="fade" ' + d(1.7 + i * 0.25) + '>DB' + (i + 1) + '</text>').join('')
        + '<circle class="ln pop" cx="250" cy="70" r="22" ' + d(2.6) + '/><text x="243" y="75" class="fade" ' + d(2.8) + '>G</text><path class="ln dr" d="M250 92V140" ' + d(2.8) + '/>' },
    { k: '03 · Implement', cap: '<b>Build it.</b> A bill of quantities, electrical drawings and a document register' + (G.live.length ? ' of ' + G.live.length + ' deliverables' : '') + ', with the risks scored and owned.',
      svg: [0, 1, 2].map(i => '<rect class="bx pop" x="' + (80 + i * 26) + '" y="' + (60 + i * 14) + '" width="150" height="190" rx="4" ' + d(0.2 + i * 0.3) + '/>').join('')
        + [0, 1, 2, 3, 4, 5].map(i => '<path class="ln dr" d="M150 ' + (110 + i * 22) + 'H' + (250 - (i % 3) * 22) + '" ' + d(1.1 + i * 0.18) + '/>').join('')
        + '<g class="pop" ' + d(2.4) + '><rect x="380" y="100" width="170" height="70" rx="8" fill="none" stroke="#ef7d43" stroke-width="3" transform="rotate(-8 465 135)"/><text x="402" y="145" class="hd" transform="rotate(-8 465 135)">A · APPROVED</text></g>' },
    { k: '04 · Commission', cap: '<b>Prove it.</b> Continuity, insulation, Zs and RCD results for every circuit, the regional certificate and ' + T.total + ' commissioning tests.',
      svg: '<path class="ln" d="M110 200A80 80 0 0 1 270 200" opacity=".5"/><g class="spin" style="transform-origin:190px 200px"><path class="lo" d="M190 200V132"/></g><circle cx="190" cy="200" r="7" class="on"/><text x="150" y="235" class="fade" ' + d(0.4) + '>Zs ≤ 0.8 × max</text>'
        + ['R1+R2', 'Insulation', 'Zs', 'RCD'].map((t, i) => '<rect class="bx" x="340" y="' + (70 + i * 44) + '" width="230" height="34" rx="4"/><text x="354" y="' + (92 + i * 44) + '">' + t + '</text><g class="pop" ' + d(0.9 + i * 0.45) + '><circle cx="548" cy="' + (87 + i * 44) + '" r="11" class="gr"/><path d="M542 ' + (87 + i * 44) + 'l4 4 8-8" stroke="#0a1210" stroke-width="2.5" fill="none"/></g>').join('') },
    { k: '05 · Maintain', cap: '<b>Keep it running.</b> Planned maintenance and a P1–P4 helpdesk with response times – ' + F.open + ' open tickets, SLA ' + (F.slaPct == null ? 'tracked live' : pct(F.slaPct)) + '.',
      svg: ['P1 · No power to DB-02', 'P2 · Lift call-out', 'P3 · Socket replacement'].map((t, i) => '<g class="pop" ' + d(0.2 + i * 0.4) + '><rect class="bx" x="70" y="' + (70 + i * 54) + '" width="250" height="42" rx="5"/><rect x="70" y="' + (70 + i * 54) + '" width="6" height="42" class="' + (i ? 'gr' : 'on') + '"/><text x="88" y="' + (96 + i * 54) + '">' + t + '</text></g>').join('')
        + '<path class="ln" d="M400 210A90 90 0 0 1 580 210" opacity=".3" stroke-width="10"/><path class="lo dr" d="M400 210A90 90 0 0 1 560 160" stroke-width="10" ' + d(1.2) + '/><text x="452" y="205" class="big fade" ' + d(2) + '>SLA</text>' },
    { k: '06 · Assets', cap: '<b>Plan for the long term.</b> An asset register built from the design' + (A.rows.length ? ' (' + A.rows.reduce((a, r) => a + r.qty, 0) + ' assets)' : '') + ', condition and risk, depreciation and the capital replacement forecast.',
      svg: [70, 110, 150, 120, 90, 60, 130].map((h, i) => '<rect class="grow ' + (h > 125 ? 'on' : 'gr') + '" x="' + (80 + i * 44) + '" y="' + (240 - h) + '" width="28" height="' + h + '" rx="2" ' + d(0.2 + i * 0.15) + '/>').join('')
        + '<path class="ln dr" d="M70 252H400" ' + d(0.1) + '/><text x="430" y="120" class="fade" ' + d(1.6) + '>REPLACEMENT FORECAST</text><path class="lo dr" d="M430 160H600" ' + d(1.8) + '/>'
        + [460, 520, 580].map((x, i) => '<circle cx="' + x + '" cy="160" r="8" class="on pop" ' + d(2.2 + i * 0.3) + '/>').join('') },
    { k: 'One model', cap: '<b>One model, every stage.</b> Change the design once and the quantities, tests, assets and maintenance plan follow. Free, private and in your browser.',
      svg: '<path class="ln dr" d="M70 170H590" ' + d(0.1) + '/>' + [70, 200, 330, 460, 590].map((x, i) => '<circle cx="' + x + '" cy="170" r="13" class="on pop" ' + d(0.4 + i * 0.3) + '/>').join('')
        + '<text x="70" y="82" class="hd fade" ' + d(1.9) + '>Design it. Build it.</text><text x="70" y="122" class="hd fade" ' + d(2.2) + '>Prove it. Keep it running.</text><text x="70" y="220" class="fade" ' + d(2.4) + '>NexvoraHub Studio · design pre-check, not certification</text>' },
  ];
}
function introHtml() {
  const sc = introScenes(), i = Math.min(INTRO.i, sc.length - 1), s = sc[i], still = !INTRO.started || introReduce();
  return '<div class="intro' + (INTRO.started ? ' started' : '') + (INTRO.playing ? '' : ' paused') + (still ? ' still' : '') + '" id="intro" style="--dur:' + INTRO.dur / 1000 + 's" aria-roledescription="animated introduction">'
    + '<div class="stage"><span class="ttl" id="introK">' + esc(s.k) + '</span><svg class="sc" id="introSc" viewBox="0 0 660 300" role="img" aria-label="' + esc(s.cap.replace(/<[^>]+>/g, '')) + '">' + s.svg + '</svg>'
    + (INTRO.started ? '' : '<div class="poster"><button data-act="intro-play"><i>▶</i>Watch the 35-second intro</button></div>') + '</div>'
    + '<div class="segs" aria-hidden="true">' + sc.map((x, j) => '<i class="' + (j < i ? 'done' : j === i ? 'cur' : '') + '"><b></b></i>').join('') + '</div>'
    + '<div class="ctl"><button data-act="intro-prev" aria-label="Previous scene"' + (i ? '' : ' disabled') + '>‹</button><button data-act="intro-play" aria-label="' + (INTRO.playing ? 'Pause' : 'Play') + ' the intro">' + (INTRO.playing ? 'Pause' : i === sc.length - 1 && INTRO.started ? 'Replay' : 'Play') + '</button><button data-act="intro-next" aria-label="Next scene"' + (i < sc.length - 1 ? '' : ' disabled') + '>›</button>'
    + '<span class="cap" aria-live="polite">' + s.cap + '</span></div></div>';
}
function introDraw() { const el = document.getElementById('intro'); if (!el || !el.parentNode || el.outerHTML === undefined) { introStop(); return; } el.outerHTML = introHtml(); }
function introStop() { INTRO.playing = false; clearTimeout(INTRO.t); }
function introQueue() { clearTimeout(INTRO.t); if (!INTRO.playing || introReduce()) return; INTRO.t = setTimeout(() => { const n = introScenes().length; if (view !== 'home') { introStop(); return; } if (INTRO.i < n - 1) { INTRO.i++; introDraw(); introQueue(); } else { introStop(); introDraw(); } }, INTRO.dur); }
function introAct(act) {
  const n = introScenes().length;
  if (act === 'intro-play' && introReduce()) { INTRO.i = INTRO.started && INTRO.i < n - 1 ? INTRO.i + 1 : 0; INTRO.started = true; }
  else if (act === 'intro-play') { if (INTRO.playing) { introStop(); } else { if (INTRO.started && INTRO.i === n - 1) INTRO.i = 0; INTRO.started = true; INTRO.playing = !introReduce(); } }
  if (act === 'intro-next') { INTRO.started = true; INTRO.i = Math.min(n - 1, INTRO.i + 1); }
  if (act === 'intro-prev') { INTRO.started = true; INTRO.i = Math.max(0, INTRO.i - 1); }
  introDraw(); introQueue();
}
/* ---------- Advisor: next best steps from the project, a guide to the page you are on, and searchable help ---------- */
const ADV = { open: false, tab: 'next', q: '' };
const vName = id => (VIEWS.find(v => v[0] === id) || [id, id])[1];
// What to do next, worked out from the project itself. s: bad | warn | info | ok
function advNext() {
  const out = [], p = S.project, add = (s, t, d, v) => out.push({ s, t, d, v });
  const T = calcTC(), L = calcLV(), G = calcRegs(), F = calcFM(), A = calcAssets();
  if (ROLE.id === 'guest') add('warn', 'Register with your role', 'The app is view only until you register on the Welcome page. Your role decides which stages you can edit and fills in your task dashboard.', 'home');
  { const tt = roleTasks().filter(o => o.v === 'tasks' && o.s !== 'info'); if (tt.length) add(tt[0].s, tt.length + ' team task' + (tt.length > 1 ? 's' : '') + ' due or in progress', tt.slice(0, 3).map(o => o.t).join('; '), 'tasks'); }
  if (p.example) add('info', 'You are looking at the worked example', 'Every stage is filled in so you can see what good output looks like. When you are ready, start a new blank project from the left menu and work through the stages in order.', 'home');
  if (!p.name || !p.designer || !p.checker) add('warn', 'Complete the project details', 'Project name, designer and checker appear on every report, certificate and export. Fill them in first.', 'project');
  if (!(S.zones || []).length && !(S.loads || []).length) add('bad', 'Add the loads', 'Nothing will size until there are loads. Add floor areas by building type, or list the equipment with its kW.', 'area');
  if (!R.txKva) add('bad', 'Review the supply sizing', 'No transformer size could be selected for the maximum demand. Check the loads, diversity and the transformer range.', 'sizing');
  const cf = R.C.filter(c => c.fail && c.fail !== 'REVIEW'), cr = R.C.filter(c => c.fail === 'REVIEW');
  if (cf.length) add('bad', cf.length + ' circuit' + (cf.length > 1 ? 's' : '') + ' failing', 'Failing: ' + cf.slice(0, 6).map(c => c.k.ref).join(', ') + (cf.length > 6 ? '…' : '') + '. Increase the cable size, shorten the run, change the device or curve, or add an RCD – the reason is shown against each circuit.', 'circuits');
  if (cr.length) add('warn', cr.length + ' circuit' + (cr.length > 1 ? 's' : '') + ' to review', 'These need information or a judgement from you before they can pass: ' + cr.slice(0, 6).map(c => c.k.ref).join(', ') + '.', 'circuits');
  const chk = CHECKS.map(c => [c[0], c[2](R)[1]]), cb = chk.filter(c => c[1] === 'bad');
  if (cb.length) add('bad', cb.length + ' compliance item' + (cb.length > 1 ? 's' : '') + ' not met', cb.slice(0, 4).map(c => c[0]).join('; ') + '.', 'compliance');
  if (railStatus('checklist') !== 'ok') add('warn', 'Work through the design checklist', 'Each parameter you confirm is one less assumption in the report. Mark items done or not applicable.', 'checklist');
  if (!R.W.rooms.length) add('info', 'Generate the electrical drawings', 'Room sizes give a lighting and small-power layout, board schedule and single-line diagram you can save as DXF for AutoCAD.', 'drawings');
  else if (R.W.nBad) add('warn', 'Drawings have ' + R.W.nBad + ' room check' + (R.W.nBad > 1 ? 's' : '') + ' failing', 'Check lux levels and socket counts against the room type.', 'drawings');
  if (!(S.docs || []).length) add('info', 'Start the document register', 'Use "Add deliverables from the design" so every drawing, schedule and report is tracked with its revision and review status.', 'registers');
  if (!(S.risks || []).length) add('info', 'Start the risk register', 'Add the risks the design itself raises, then score likelihood × impact and give each an owner.', 'registers');
  if (G.vhigh) add('bad', G.vhigh + ' very high risk' + (G.vhigh > 1 ? 's' : '') + ' open', 'Agree mitigation and an owner, then re-score the residual risk.', 'registers');
  if (G.overdue) add('warn', G.overdue + ' document' + (G.overdue > 1 ? 's' : '') + ' overdue', 'Chase the review response or re-plan the due date.', 'registers');
  if (L.fail || L.inspFail) add('bad', 'LV test results failing', (L.fail ? L.fail + ' circuit result' + (L.fail > 1 ? 's' : '') : '') + (L.fail && L.inspFail ? ' and ' : '') + (L.inspFail ? L.inspFail + ' inspection item' + (L.inspFail > 1 ? 's' : '') : '') + ' failing. Correct and re-test before the certificate is signed.', 'lvcert');
  else if (!L.rows.some(o => o.done)) add('info', 'Enter the LV test results when on site', 'The schedule of test results is already built from your circuits, with the limits filled in. Enter readings as you test.', 'lvcert');
  if (T.fail) add('bad', T.fail + ' commissioning test' + (T.fail > 1 ? 's' : '') + ' failed', 'Clear the failures and record the re-test.', 'tc');
  else if (!T.started) add('info', 'Plan testing and commissioning', T.total + ' tests are generated from the design – factory, transformer, relay, site acceptance and circuits.', 'tc');
  if (!(S.assets || []).length) add('info', 'Build the asset register', 'Add assets from the design to get planned maintenance, depreciation and the replacement forecast.', 'assets');
  else if (A.nBad) add('warn', A.nBad + ' asset' + (A.nBad > 1 ? 's' : '') + ' in poor condition or at end of life', 'Plan repair or replacement – they can go straight into capital projects.', 'assets');
  if (F.overdue) add('bad', F.overdue + ' helpdesk ticket' + (F.overdue > 1 ? 's' : '') + ' overdue', 'Attend or re-assign to recover the SLA.', 'fm');
  const TRACK = ['project', 'sizing', 'circuits', 'compliance', 'checklist', 'drawings', 'facilities', 'lvcert', 'tc', 'registers', 'assets', 'fm'], mine = roleOf()[4];
  const stages = mine ? TRACK.filter(v => mine.includes(v)) : ['project', 'sizing', 'circuits', 'compliance', 'checklist', 'lvcert', 'tc', 'registers', 'assets'];
  for (let k = out.length - 1; k >= 0; k--) if (!roleShows(out[k].v)) out.splice(k, 1);
  const done = stages.filter(v => v === 'project' ? !!(p.name && p.designer) : railStatus(v) === 'ok').length;
  if (!out.some(o => o.s === 'bad' || o.s === 'warn')) add('ok', 'Nothing urgent in your stages', mine ? 'Keep your stages current – ' + mine.slice(0, 4).map(vName).join(', ') + ' – and save the project (.json) to share with the team.' : 'Save the project (.json), then issue the design report, the Excel workbook and, after testing, the handover pack.', mine ? mine[0] : 'report');
  const rank = { bad: 0, warn: 1, info: 2, ok: 3 };
  return { steps: out.sort((a, b) => rank[a.s] - rank[b.s]), done, total: stages.length };
}
// A short guide to each page: what it is for, how to use it, and how to get the best result from it.
const ADV_PAGE = {
  tasks: ['Your task dashboard: what needs doing in your stages, most urgent first, plus team tasks assigned to your role.', ['Work from the top – urgent first.', 'Each task links to the page that clears it; fix the cause and the task disappears.', 'Add team tasks for anything the app cannot see, and update their status.'], ['Save and share the project file so team tasks reach everyone.', 'The project lead sees every role in the team overview.']],
  home: ['The starting point. It shows where the project stands in each stage and links straight into it.', ['Watch the intro for a 35-second tour.', 'Explore the worked example to see every stage filled in.', 'Start a new project when you are ready – your work saves in this browser as you go.'], ['Save a .json copy of the project regularly and keep it with your project files.']],
  dashboard: ['A live red/amber/green view of design, testing, registers, maintenance and assets, plus the HV standards for the region.', ['Read the overall status, then open any amber or red stage.', 'Use it at project meetings as the one-page summary.'], ['The colours are calculated – fix the cause in its stage and the dashboard follows.']],
  project: ['Sets the region, which drives voltage, frequency, voltage-drop limits, wiring rules and the factor set used everywhere.', ['Choose the country first.', 'Fill in name, reference, client, designer and checker – they appear on every output.', 'Only override the voltage if the supply really differs.'], ['Changing the country resets voltage overrides – set the region before entering loads.']],
  area: ['Estimates load from floor area by building type and region – the quickest way to a maximum demand at concept stage.', ['Add a zone for each space type with its area.', 'Override the density (VA/m²) where you have better data.'], ['Use area loads early, then replace with equipment loads as the design develops so you do not count load twice.']],
  equipment: ['Lists actual equipment with kW, power factor and the diversity, utilisation and load factors.', ['Add each item against its distribution board.', 'Leave factors blank to use the regional defaults, or type your own.'], ['Group items by board – it gives realistic board loads and sub-main sizes.']],
  'lifts-pumps': ['Sizes lift and pump motors from persons, floors, flow and head, and applies group diversity.', ['Add lift groups with persons per car and floors served.', 'Add pumps with flow, head and duty/standby.'], ['Check starting current against the generator if lifts are on standby supply.']],
  'data-centre': ['Sizes a data hall by area, racks or IT load with Tier redundancy, UPS, generators and cooling.', ['Pick a platform to fill rack density and liquid-cooling share.', 'Choose the Tier, then review UPS modules, autonomy and generator size.'], ['Keep PUE realistic – it drives the mechanical load and so the transformer size.']],
  sizing: ['Builds maximum demand into the transformer, main switchboard, generator, earthing and plant space.', ['Check the demand build-up, then the selected transformer and generator.', 'Set the spare capacity you want to carry.'], ['If the transformer is borderline, change spare capacity or diversity deliberately – not the result.']],
  circuits: ['Sizes every cable and protective device: current capacity, voltage drop, fault loop (Zs), breaking capacity and RCD.', ['Enter length, installation method, ambient and grouping for each circuit.', 'Read the reason against any failing circuit and fix the cause.'], ['Real lengths and grouping matter most – defaults can hide a voltage-drop or Zs failure.']],
  energy: ['Annual energy, cost and carbon, reduced by efficiency measures and offset by solar PV.', ['Set tariff and load factor.', 'Tick the measures you will deliver and add PV and batteries.'], ['Use it to compare options – keep the load factor honest for the building use.']],
  compliance: ['Checks the design against the regional wiring rules and standards.', ['Work down the list – red items need action, amber need review.', 'Record evidence or a note against each item.'], ['A full green list is what makes the design report persuasive to a checker.']],
  checklist: ['Every parameter needed for loads, cables, boards, transformers and HV, with its source.', ['Mark each item done, in progress or not applicable.', 'Record the value used and its source.'], ['Fewer assumptions = a stronger report. Do this before issuing for construction.']],
  facilities: ['Plans building services around the electrical design: MEP plant, HV layout, IT, cleaning, horticulture and security.', ['Work through each topic and mark progress.'], ['Agree these early with the facilities team – they become the maintenance scope later.']],
  lvcert: ['The regional LV certificate, schedule of inspections and schedule of test results for every circuit.', ['Fill in the certificate wording and engineer details.', 'Enter readings on site – limits are filled in from the design.', 'Save the schedule as CSV or include it in the handover pack.'], ['Zs is checked against 0.8 × the tabulated maximum – enter measured values, not design values.']],
  tc: ['Factory, transformer, relay, site acceptance and circuit tests generated from the design.', ['Set each test to passed or failed and record the value.', 'Save the record as PDF or CSV for the handover file.'], ['Circuit tests take their results from the LV schedule, so enter them there once.']],
  registers: ['Document register with revisions and review codes, and the risk register scored likelihood × impact.', ['Add deliverables and risks from the design to start.', 'Update status, review code and due dates as they change.'], ['Review code A to D and the residual risk are what the client reads – keep them current.']],
  handover: ['One printable handover document: cover, compliance, certificate, circuit schedule, tests, commissioning and assets.', ['Choose the sections, check the preview, save as PDF.'], ['Issue it only once LV and commissioning tests are complete.']],
  assets: ['Asset register with planned maintenance, depreciation, condition and the life-cycle replacement plan.', ['Add assets from the design, then set year, cost and condition.', 'Move end-of-life items into capital projects.'], ['Condition and criticality drive the risk – update them after each inspection.']],
  fm: ['Helpdesk for plant and everyday repairs with P1–P4 response times, soft services and capital projects.', ['Raise a ticket by trade and issue – priority and description fill in.', 'Record attended and completed times to measure the SLA.'], ['Accurate attend and complete times are what make the SLA and MTTR figures meaningful.']],
  fmreport: ['The facilities report: equipment state, tickets and SLA, soft services, capital projects and life cycle.', ['Review, then save as PDF, CSV or Excel.'], ['Use the Excel version for monthly trend tracking.']],
  drawings: ['Generates lighting and small-power layouts, board schedule and single-line diagram from room sizes.', ['Add rooms with size and type, check lux and socket counts.', 'Save as DXF to finish in AutoCAD.'], ['Treat the output as a first layout – coordinate with the architecture before issue.']],
  review: ['Reads AutoCAD DXF drawings, learns the legend and counts symbols room by room.', ['Import a DXF, check the legend mapping, then review the counts.'], ['A clean legend in the drawing gives the most reliable counts.']],
  coverage: ['How far the results can be relied on in each region, and what to confirm locally.', ['Check your region before relying on defaults.'], ['Where coverage is partial, confirm limits with the local authority and network operator.']],
  boq: ['Bill of quantities generated from the whole design, with an expansion allowance.', ['Review quantities, set the expansion allowance, export.'], ['Quantities follow the design – correct the design, not the BOQ.']],
  report: ['The complete design report from every stage, ready for PDF, HTML or Excel.', ['Check project details and the compliance summary, then save.'], ['Issue it with the .json project file so the checker can see every input.']],
};
// Searchable help: [question, answer, page]
const ADV_HELP = [
  ['Where do I start a new project?', 'Use "New blank project" at the foot of the left menu (press it twice to confirm). Set the country on Project & region first, then add loads.', 'project'],
  ['How do I save or reopen my work?', 'Work saves automatically in this browser. Use "Save project (.json + PDF)" to keep a copy, and "Open project (.json)" to load it on another computer or browser.', 'home'],
  ['How is maximum demand calculated?', 'Connected load from area densities, equipment, lifts, pumps and the data centre, with power factor, utilisation and diversity applied by category. The build-up is shown on Supply & equipment.', 'sizing'],
  ['Why is my circuit failing?', 'The reason is shown against the circuit: current capacity, voltage drop, earth fault loop (Zs), breaking capacity or RCD. Change cable size, length, device type or curve, or add an RCD.', 'circuits'],
  ['Voltage drop too high', 'Shorten the run, increase the cable size, or move the board closer to the load. Limits come from the region and are shown on Project & region.', 'circuits'],
  ['Zs too high / earth fault loop', 'Increase the cable or CPC size, shorten the run, use a lower-rated or different-curve device, or provide RCD protection. Measured Zs is checked against 0.8 × the tabulated maximum.', 'circuits'],
  ['Can I change factors and limits?', 'Yes. Every factor, density, limit and certificate field is an editable default – type your own value and it is used everywhere. You remain the certifying engineer.', 'checklist'],
  ['Which wiring standard is used?', 'The one for the country you pick – for the UK, BS 7671:2018+A4:2026. HV standards by region are listed on the Project dashboard.', 'project'],
  ['How do I size the transformer and generator?', 'Supply & equipment selects them from maximum demand plus your spare capacity, and sizes the generator for the essential loads and motor starting.', 'sizing'],
  ['How do I produce drawings for AutoCAD?', 'Electrical drawings generates layouts and a single-line diagram from room sizes and saves them as DXF. Drawing review reads your existing DXF drawings back in.', 'drawings'],
  ['How do I get a bill of quantities?', 'Bill of quantities is generated from the design. Set the expansion allowance and save as CSV or in the Excel workbook.', 'boq'],
  ['How do I fill in the LV certificate?', 'On LV certification & tests, complete the certificate fields and enter test readings for each circuit. The regional wording is a default you can edit.', 'lvcert'],
  ['How do I record commissioning tests?', 'Testing & commissioning lists every test from the design. Mark each passed or failed with the value, then save the record as PDF or CSV.', 'tc'],
  ['How do I make the handover pack?', 'Handover pack combines the certificate, schedules, test results, commissioning and assets into one PDF. Pick the sections and save.', 'handover'],
  ['How do I track documents and risks?', 'Documents & risks holds the document register (revision, status, review code A–D) and the risk register (likelihood × impact). Both can be started from the design.', 'registers'],
  ['How do I raise a maintenance ticket?', 'On FM operations, add a ticket, choose the trade and the issue – priority and description fill in – then record attended and completed times.', 'fm'],
  ['What is the SLA based on?', 'Response and completion targets by priority P1–P4, set on FM operations. Tickets attended or closed late count against the SLA.', 'fm'],
  ['How do I build the asset register?', 'On Assets & maintenance use "Add assets from the design", then set year, cost and condition to get maintenance plans, depreciation and replacement dates.', 'assets'],
  ['How do I export to Excel?', 'The project workbook (.xlsx) is on the Project dashboard, Handover pack and Design report; Facilities report and FM operations have the facilities workbook. CSV exports are on each register and schedule.', 'report'],
  ['How do I print or save a PDF?', 'Use the save-as-PDF buttons on the report pages, then choose "Save as PDF" as the printer in your browser’s print window.', 'report'],
  ['Is this a certified design?', 'No. Results are a design pre-check, not certification. Confirm standards and limits with the local authority and network operator, and certify the design yourself.', 'coverage'],
  ['How do I register?', 'On the Welcome page enter your name and pick your role, then press Register. It stays in this browser and nothing is sent anywhere. Until you register the app is view only.', 'home'],
  ['Where are my tasks?', 'My tasks shows what needs doing in your stages, worked out from the project, and the team tasks assigned to your role.', 'tasks'],
  ['How do roles work?', 'Register your role on the Welcome page: design engineer, implementation & deployment, facilities engineer, facility manager, energy manager, asset manager or project lead. The menu, Welcome page and Advisor follow it, and stages owned by other roles open view only. The role is kept in your browser, not in the project file.', 'home'],
  ['Is my data private?', 'Yes. The project stays in this browser – nothing is uploaded. Share it only by saving files yourself.', 'home'],
  ['Data centre sizing', 'Data centre sizes by area, racks or IT load with Tier redundancy. Pick a platform to fill density and liquid cooling, then review UPS and generators.', 'data-centre'],
  ['Lifts and escalators', 'Lifts & pumps sizes motors and group demand. Maintenance, call-outs and lift assets are added from the design on FM operations and Assets & maintenance.', 'lifts-pumps'],
  ['Energy, cost and carbon', 'Energy management estimates annual energy from demand and load factor, then applies efficiency measures and solar PV with regional carbon factors.', 'energy'],
];
function advSearch(q) {
  const w = String(q || '').toLowerCase().split(/[^a-z0-9]+/).filter(x => x.length > 2);
  if (!w.length) return ADV_HELP.slice(0, 8);
  return ADV_HELP.map(h => { const t = (h[0] + ' ' + h[1] + ' ' + vName(h[2])).toLowerCase(), q0 = h[0].toLowerCase(); return [w.reduce((a, x) => a + (q0.includes(x) ? 3 : 0) + (t.includes(x) ? 1 : 0) + (t.includes(x.slice(0, 4)) ? 0.5 : 0), 0), h]; })
    .filter(x => x[0] > 0).sort((a, b) => b[0] - a[0]).slice(0, 8).map(x => x[1]);
}
function advHelpHtml(q) { const r = advSearch(q); return r.length ? r.map(h => '<details><summary>' + esc(h[0]) + '</summary><p>' + esc(h[1]) + '</p><a href="#' + h[2] + '">Go to ' + esc(vName(h[2])) + ' →</a></details>').join('') : '<p class="note">No match. Try other words, such as “cable”, “certificate”, “ticket” or “export”.</p>'; }
function advBody() {
  if (ADV.tab === 'page') {
    const g = ADV_PAGE[view] || ['Reports and records generated from the project.', ['Check the content, then save or print.'], ['Correct the inputs in their stage – reports follow automatically.']];
    return '<h3>' + esc(vName(view)) + '</h3>' + (canEdit() ? '' : '<p class="callout" style="margin:0 0 8px">View only for ' + esc(roleOf()[1]) + '. Use it for reference and exports; ' + esc(roleOwners(view).join(', ') || 'the project lead') + ' keep' + (roleOwners(view).length === 1 ? 's' : '') + ' it up to date.</p>') + '<p style="margin:0 0 6px">' + esc(g[0]) + '</p><h3>How to use it</h3><ul>' + g[1].map(x => '<li>' + esc(x) + '</li>').join('') + '</ul><h3>Get the best result</h3><ul>' + g[2].map(x => '<li>' + esc(x) + '</li>').join('') + '</ul>';
  }
  if (ADV.tab === 'ask') return '<label for="advQ" class="note">Type a question or a few words</label><input id="advQ" class="q" type="search" autocomplete="off" placeholder="e.g. why is my circuit failing" value="' + esc(ADV.q) + '">'
    + '<div class="chips">' + ['voltage drop', 'Zs', 'certificate', 'Excel', 'save', 'ticket'].map(c => '<button data-act="adv-chip" data-q="' + c + '">' + c + '</button>').join('') + '</div><div id="advRes">' + advHelpHtml(ADV.q) + '</div>';
  const N = advNext();
  return '<p class="note" style="margin:0 0 8px">Workspace: <b>' + esc(roleOf()[1]) + '</b> · <a href="#home">change</a></p>' + (N.total ? '<div class="score"><span class="note" style="margin:0">Progress</span><div class="bar"><i style="width:' + Math.round(N.done / N.total * 100) + '%;background:var(--ok)"></i></div><b>' + N.done + ' / ' + N.total + '</b></div>' : '')
    + '<ol class="steps">' + N.steps.map(s => '<li class="' + s.s + '"><b>' + esc(s.t) + '</b><p>' + esc(s.d) + '</p>' + (s.v !== view ? '<a href="#' + s.v + '">Open ' + esc(vName(s.v)) + ' →</a>' : '') + '</li>').join('') + '</ol>';
}
function advCount() { try { return advNext().steps.filter(s => s.s === 'bad' || s.s === 'warn').length; } catch (e) { return 0; } }
function renderAdvisor() {
  const c = document.getElementById('advCount'); if (c) c.textContent = advCount() || '';
  const b = document.getElementById('advBtn'); if (b && b.setAttribute) b.setAttribute('aria-expanded', ADV.open ? 'true' : 'false');
  const el = document.getElementById('advisor'); if (!el) return; el.hidden = !ADV.open; if (!ADV.open) { el.innerHTML = ''; return; }
  const tabs = [['next', 'Next steps'], ['page', 'This page'], ['ask', 'Help']];
  el.innerHTML = '<div class="ah"><h2>Advisor<small>Your guide to getting the best from the app</small></h2><button class="btn small" data-act="adv-close" aria-label="Close the advisor">Close</button></div>'
    + '<div class="tabs" role="tablist">' + tabs.map(([k, t]) => '<button role="tab" data-act="adv-tab" data-tab="' + k + '" aria-selected="' + (ADV.tab === k) + '">' + t + '</button>').join('') + '</div>'
    + '<div class="ab" role="tabpanel">' + advBody() + '</div><div class="af">Advice is generated from your project in this browser. It is guidance, not certification.</div>';
}
function advAct(act, b) {
  if (act === 'adv-open') { ADV.open = !ADV.open; if (b && b.dataset.tab) { ADV.tab = b.dataset.tab; ADV.open = true; } }
  if (act === 'adv-close') ADV.open = false;
  if (act === 'adv-tab') ADV.tab = b.dataset.tab;
  if (act === 'adv-chip') { ADV.tab = 'ask'; ADV.q = b.dataset.q; }
  renderAdvisor();
  const f = ADV.open && document.querySelector(ADV.tab === 'ask' ? '#advQ' : '#advisor [aria-selected="true"]'); if (f && f.focus) f.focus();
  if (!ADV.open) { const ab = document.getElementById('advBtn'); if (ab && ab.focus) ab.focus(); }
}
document.addEventListener('input', e => { if (e.target && e.target.id === 'advQ') { ADV.q = e.target.value; const r = document.getElementById('advRes'); if (r) r.innerHTML = advHelpHtml(ADV.q); } });
document.addEventListener('keydown', e => { if (e.key === 'Escape' && ADV.open) { ADV.open = false; renderAdvisor(); const ab = document.getElementById('advBtn'); if (ab && ab.focus) ab.focus(); } });
/* ---------- Role workspaces: each person picks their role; the menu, welcome page and Advisor follow it, and stages owned by other roles are view only.
   Kept in this browser only (not in the project file), so one project can be shared between people working in different roles. It guides – it is not security. ---------- */
const ROLES = [
  ['lead', 'Project lead', 'Every stage, from first design to asset planning – full access.', null, null],
  ['design', 'Design engineer', 'Loads, supply, cables and protection, compliance, drawings, BOQ and the design report.',
    ['dashboard', 'project', 'area', 'equipment', 'lifts-pumps', 'data-centre', 'sizing', 'circuits', 'energy', 'compliance', 'checklist', 'drawings', 'review', 'coverage', 'boq', 'report'],
    ['project', 'area', 'equipment', 'lifts-pumps', 'data-centre', 'sizing', 'circuits', 'energy', 'compliance', 'checklist', 'drawings', 'review', 'boq', 'report']],
  ['impl', 'Implementation & deployment', 'Construction and commissioning: drawings, BOQ, document and risk registers, LV tests, T&C and handover.',
    ['dashboard', 'drawings', 'review', 'boq', 'registers', 'lvcert', 'tc', 'handover', 'compliance', 'report'],
    ['drawings', 'review', 'boq', 'registers', 'lvcert', 'tc', 'handover']],
  ['faceng', 'Facilities engineer', 'Building services planning, planned and reactive maintenance, plant condition and the facilities report.',
    ['dashboard', 'facilities', 'checklist', 'assets', 'fm', 'fmreport', 'energy', 'lvcert', 'tc', 'handover'],
    ['facilities', 'assets', 'fm', 'fmreport']],
  ['fm', 'Facility manager', 'Helpdesk and SLA, soft services, capital projects and the monthly facilities report.',
    ['dashboard', 'fm', 'fmreport', 'facilities', 'assets', 'handover', 'energy'],
    ['fm', 'fmreport', 'facilities']],
  ['energy', 'Energy manager', 'Annual energy, cost and carbon, efficiency measures, solar PV and the demand behind them.',
    ['dashboard', 'energy', 'sizing', 'data-centre', 'fmreport', 'assets', 'report'],
    ['energy']],
  ['asset', 'Asset manager', 'Asset register, condition and risk, depreciation, life cycle and the capital replacement forecast.',
    ['dashboard', 'assets', 'fm', 'fmreport', 'handover', 'registers', 'report'],
    ['assets', 'fm', 'fmreport']],
];
const ROLE_KEY = 'nexvorahub-role', REG_KEY = 'nexvorahub-user';
// Registration: name and role, kept in this browser. The registered role decides which stages open for editing.
const GUEST = ['guest', 'Guest – not registered', 'Explore the app and the worked example. Register to start working.', null, []];
let REG = null, REG_EDIT = false, ROLE = { id: 'guest', all: false };
try { const u = JSON.parse(localStorage.getItem(REG_KEY) || 'null'); if (u && u.name && ROLES.some(x => x[0] === u.role)) REG = u; } catch (e) { }
try { const r = JSON.parse(localStorage.getItem(ROLE_KEY) || 'null'); if (r) ROLE.all = !!r.all; } catch (e) { }
if (REG) ROLE.id = REG.role;
function roleSave() { try { localStorage.setItem(ROLE_KEY, JSON.stringify({ all: ROLE.all })); if (REG) localStorage.setItem(REG_KEY, JSON.stringify(REG)); else localStorage.removeItem(REG_KEY); } catch (e) { } }
function roleOf(id = ROLE.id) { return id === 'guest' ? GUEST : ROLES.find(r => r[0] === id) || GUEST; }
function roleShows(v, id) { const r = roleOf(id); return !r[3] || v === 'home' || v === 'tasks' || r[3].includes(v); }
function canEdit(v = view, id) { const r = roleOf(id); return !r[4] || v === 'home' || v === 'tasks' || v === 'dashboard' || EXTRA_VIEWS.includes(v) || r[4].includes(v); }
function roleOwners(v) { return ROLES.filter(r => r[4] && r[4].includes(v)).map(r => r[1]); }
function roleRail() { return VIEWS.map((v, i) => [v, i]).filter(([v]) => ROLE.all || roleShows(v[0])); }
// Buttons that only read, export or navigate stay live on a view-only page.
function roleSafe(b) { const a = b.dataset.act || ''; return !b.dataset.add && !b.dataset.del && (!a || /^(dl-|copy-report|save-json|intro-|adv-|role-)/.test(a)); }
function roleBanner() {
  if (canEdit()) return '';
  if (ROLE.id === 'guest') return '<p class="callout ro-note" role="note"><b>You are not registered, so this page is view only.</b> <a href="#home">Register on the Welcome page</a> with your role to start working – it takes a few seconds and stays in this browser.</p>';
  const o = roleOwners(view);
  return '<p class="callout ro-note" role="note"><b>View only for your role (' + esc(roleOf()[1]) + ').</b> ' + (o.length ? 'Edited by: ' + esc(o.join(', ')) + ' and the project lead. ' : '') + 'Exports and reports still work. <a href="#home">Change your registration on the Welcome page</a>.</p>';
}
function roleLock() {
  const main = $('#main'); if (!main || !main.querySelectorAll || canEdit()) return;
  main.querySelectorAll('input,select,textarea').forEach(el => { el.disabled = true; });
  main.querySelectorAll('button').forEach(b => { if (!roleSafe(b)) { b.disabled = true; b.title = 'View only for your role'; } });
}
function regWorkspace() {
  const r = roleOf(); if (!r[3]) return '<p class="note">Project lead: every stage is open to you.</p>';
  return '<div class="yours"><h3>Your workspace</h3><div class="chain">' + ['tasks', ...r[3]].map(v => '<a href="#' + v + '" class="' + (canEdit(v) ? 'ed' : 'vo') + '">' + esc(vName(v)) + (canEdit(v) ? '' : ' <i>view</i>') + '</a>').join('') + '</div></div>';
}
function rolePicker() {
  if (REG && !REG_EDIT) return '<div class="sheet roles" id="roles"><div class="row" style="justify-content:space-between"><div><h3 style="margin:0">Registered as ' + esc(REG.name) + '</h3><p class="note" style="margin:4px 0 0">' + esc(roleOf()[1]) + (REG.org ? ' · ' + esc(REG.org) : '') + (REG.qual ? ' · ' + esc(REG.qual) : '') + '</p></div><div class="row"><a class="btn primary" href="#tasks">My tasks</a><button class="btn" data-act="role-edit">Edit registration</button><button class="btn ghost" data-act="role-signout">Sign out</button></div></div>' + regWorkspace() + '</div>';
  const pick = (REG && REG.role) || '';
  return '<div class="sheet roles" id="roles"><h3 style="margin-top:0">' + (REG ? 'Edit your registration' : 'Register to start working') + '</h3><p class="note" style="margin-top:0">Your role decides which stages open for you to edit – the rest open view only, and your task dashboard and the Advisor follow it. Registration stays in this browser; nothing is sent anywhere. Each person on the team registers on their own device, and the project file is shared between you.</p>'
    + '<div class="grid">' + fld('Your name', '<input id="regName" autocomplete="name" value="' + esc((REG && REG.name) || '') + '" required>') + fld('Organisation', '<input id="regOrg" autocomplete="organization" value="' + esc((REG && REG.org) || '') + '">', 'Optional') + fld('Qualification / registration', '<input id="regQual" value="' + esc((REG && REG.qual) || '') + '" placeholder="e.g. IEng MIET">', 'Optional – shown on your task dashboard') + '</div>'
    + '<fieldset class="rolegrid" style="border:0;padding:0;margin:12px 0 0"><legend class="note" style="margin-bottom:8px">Your role</legend>' + ROLES.map(r => '<label class="role"><input type="radio" name="regRole" value="' + r[0] + '"' + (r[0] === pick ? ' checked' : '') + '><b>' + esc(r[1]) + '</b><span>' + esc(r[2]) + '</span>' + (r[4] ? '<small>Edits ' + r[4].length + ' stage' + (r[4].length > 1 ? 's' : '') + ' · views ' + r[3].length + '</small>' : '<small>Edits every stage</small>') + '</label>').join('') + '</fieldset>'
    + '<div class="row" style="margin-top:12px"><button class="btn primary" data-act="role-register">' + (REG ? 'Save registration' : 'Register') + '</button>' + (REG ? '<button class="btn ghost" data-act="role-cancel">Cancel</button>' : '') + '<span class="note" id="regMsg" role="status"></span></div></div>';
}
function roleAct(act, b) {
  if (act === 'role-register') {
    const v = id => { const e = document.getElementById(id); return e ? String(e.value || '').trim() : ''; }, ch = document.querySelector('input[name="regRole"]:checked'), role = ch ? ch.value : '', name = v('regName');
    const m = document.getElementById('regMsg');
    if (!name || !role) { if (m) m.textContent = !name ? 'Enter your name.' : 'Pick your role.'; const f = document.getElementById(!name ? 'regName' : 'roles'); if (f && f.focus) f.focus(); return; }
    REG = { name, org: v('regOrg'), qual: v('regQual'), role, at: (REG && REG.at) || new Date().toISOString().slice(0, 10) }; ROLE.id = role; REG_EDIT = false; roleSave(); render(); toast('Welcome, ' + name + ' – your workspace is set for ' + roleOf()[1]); return;
  }
  if (act === 'role-edit') { REG_EDIT = true; render(); const f = document.getElementById('regName'); if (f && f.focus) f.focus(); }
  if (act === 'role-cancel') { REG_EDIT = false; render(); }
  if (act === 'role-signout') { REG = null; ROLE.id = 'guest'; REG_EDIT = false; roleSave(); render(); toast('Signed out – the app is view only until you register'); }
  if (act === 'role-all') { ROLE.all = !ROLE.all; roleSave(); renderRail(); }
}
/* ---------- My tasks: each role's task dashboard, worked out from the project, plus team tasks assigned to a role ---------- */
const TASK_ST = ['To do', 'In progress', 'Done'];
function roleTasks(id = ROLE.id) {
  const out = [], add = (s, t, d, v, due) => out.push({ s, t, d: d || '', v, due: due || '' }), want = ks => id === 'lead' || ks.includes(id);
  const T = calcTC(), L = calcLV(), G = calcRegs(), F = calcFM(), A = calcAssets(), iso = ms => ms == null || !isFinite(ms) ? '' : new Date(ms).toISOString().slice(0, 10);
  if (want(['design'])) {
    if (!(S.zones || []).length && !(S.loads || []).length) add('bad', 'Add the loads', 'Nothing sizes until there are area or equipment loads.', 'area');
    if (!R.txKva) add('bad', 'Transformer not selected', 'Review demand, diversity and the transformer range.', 'sizing');
    R.C.filter(c => c.fail && c.fail !== 'REVIEW').forEach(c => add('bad', 'Fix circuit ' + c.k.ref + ' – ' + c.fail, (c.k.desc || '') + (c.k.from ? ' · from ' + c.k.from : ''), 'circuits'));
    R.C.filter(c => c.fail === 'REVIEW').forEach(c => add('warn', 'Review circuit ' + c.k.ref, (c.k.desc || '') + ' – needs information or a judgement before it can pass', 'circuits'));
    CHECKS.forEach(c => { const [txt, st] = c[2](R); if (st === 'bad' || st === 'warn') add(st, 'Compliance: ' + c[0], txt, 'compliance'); });
    const cl = clStat(CL_CHECKLIST.flatMap(([set, , items]) => clIds(set, items))); if (!cl.complete) add('info', 'Design checklist – ' + (cl.app - cl.done) + ' item' + (cl.app - cl.done === 1 ? '' : 's') + ' to confirm', cl.done + ' of ' + cl.app + ' done', 'checklist');
    if (R.W.nBad) add('warn', R.W.nBad + ' drawing room check' + (R.W.nBad > 1 ? 's' : '') + ' failing', 'Lux level or socket count below the room type.', 'drawings');
  }
  if (want(['impl'])) {
    if (!G.docs.length) add('info', 'Start the document register', 'Add the deliverables from the design.', 'registers');
    G.docs.forEach(x => { const d = x.d, n = (d.no || '') + ' ' + (d.title || 'Untitled');
      if (x.overdue) add('bad', 'Document overdue: ' + n, 'Status ' + (d.st || '') + (d.to ? ' · with ' + d.to : ''), 'registers', d.due);
      else if (x.waiting) add('warn', 'Awaiting review: ' + n, 'Chase the response' + (d.to ? ' from ' + d.to : ''), 'registers', d.due);
      else if (d.code === 'C') add('warn', 'Rejected (code C): ' + n, 'Revise and resubmit', 'registers', d.due); });
    G.risks.filter(x => x.open && (x.cur >= 10 || x.late)).forEach(x => add(x.cur >= 15 ? 'bad' : 'warn', 'Risk ' + (x.r.no || '') + ': ' + (x.r.title || 'Untitled'), 'Score ' + x.cur + ' (' + x.band + ') · owner ' + (x.r.owner || 'unassigned') + (x.late ? ' · action overdue' : ''), 'registers', x.r.due));
    L.rows.filter(o => o.res === 'FAIL').forEach(o => add('bad', 'LV test failed: ' + o.ref, 'Failing: ' + o.fails.join(', ') + ' – correct and re-test', 'lvcert'));
    const lvTodo = L.rows.filter(o => o.res !== 'PASS' && o.res !== 'FAIL').length; if (lvTodo) add('info', lvTodo + ' circuit' + (lvTodo > 1 ? 's' : '') + ' to test', 'Enter readings on the schedule of test results', 'lvcert');
    if (L.inspFail) add('bad', L.inspFail + ' inspection item' + (L.inspFail > 1 ? 's' : '') + ' failed', 'Schedule of inspections', 'lvcert');
    T.items.filter(x => x.fail).forEach(x => add('bad', 'Commissioning test failed: ' + x.test, x.ref, 'tc'));
    T.byC.forEach(b => { const n = b.total - b.done - b.fail; if (n > 0) add('info', n + ' ' + b.n.replace(/ \(.*\)$/, '').replace(/ tests?$/i, '').toLowerCase() + ' test' + (n > 1 ? 's' : '') + ' open', b.done + ' of ' + b.total + ' done', 'tc'); });
  }
  if (want(['faceng', 'fm'])) {
    F.tk.filter(x => !x.closed).sort((a, b) => String(a.pri).localeCompare(String(b.pri))).forEach(x => add(x.overdue ? 'bad' : x.pri === 'P1' || x.pri === 'P2' ? 'warn' : 'info', x.pri + ' · ' + (x.t.no ? x.t.no + ' ' : '') + (x.t.desc || x.t.issue || 'Ticket'), (x.t.loc ? x.t.loc + ' · ' : '') + (x.t.st || 'Open') + (x.overdue ? ' · past the fix time' : ''), 'fm', iso(x.dueF)));
    F.soft.filter(r => r.st !== 'ok').forEach(r => add(r.st, 'Soft service: ' + r.c.n, r.adv.join('; '), 'fm', iso(r.next)));
  }
  if (want(['fm', 'asset'])) F.pr.forEach(o => { if (o.rag === 'Red' || o.rag === 'Amber') add(o.rag === 'Red' ? 'bad' : 'warn', 'Capital project ' + o.rag.toLowerCase() + ': ' + (o.p.name || ''), [o.late && 'past its end date', o.over && 'over budget', o.ms.some(m => m.late) && 'milestone overdue'].filter(Boolean).join(', ') || 'Status ' + o.rag, 'fm', o.p.end); o.ms.filter(m => m.late).forEach(m => add('warn', 'Milestone overdue: ' + (m.m.name || ''), o.p.name, 'fm', m.m.due)); });
  if (want(['asset', 'faceng'])) A.rows.filter(r => r.st !== 'ok').forEach(r => add(r.st, (r.a.desc || r.c.n) + (r.a.tag ? ' (' + r.a.tag + ')' : ''), r.adv.map(x => x[1]).join('; '), 'assets', r.replYear <= A.yr + 1 ? String(r.replYear) : ''));
  if (want(['asset'])) {
    if (!A.rows.length) add('info', 'Build the asset register', 'Add assets from the design.', 'assets');
    const due = A.rows.filter(r => r.replYear <= A.yr + 1 && !(S.capProj || []).some(p => p.src === 'asset:' + r.a.id));
    if (due.length) add('warn', due.length + ' asset' + (due.length > 1 ? 's' : '') + ' due for replacement with no capital project', 'Use "Add replacement projects from the asset forecast" on FM operations', 'fm');
  }
  if (want(['energy'])) {
    const e = S.energy || {}, E = R.E || {};
    if (!+e.tariff) add('warn', 'Set the electricity tariff', 'Cost and savings cannot be worked out without it.', 'energy');
    if (isFinite(E.eui) && +e.benchmark && E.eui > +e.benchmark) add('warn', 'Energy use above benchmark', f0(E.eui) + ' kWh/m² a year against ' + f0(+e.benchmark) + ' – review measures and controls', 'energy');
    const off = Object.entries(e.m || {}).filter(([, v]) => !v).length; if (off) add('info', off + ' efficiency measure' + (off > 1 ? 's' : '') + ' not selected', 'Check whether they can be delivered on this project', 'energy');
    if (!+e.pv) add('info', 'Consider solar PV', 'No PV is included yet.', 'energy');
    if (+e.pfUn && +e.pfTg && +e.pfUn < +e.pfTg && E.q > 0) add('info', 'Power factor correction', 'About ' + f0(E.bank) + ' kvar to raise ' + e.pfUn + ' to ' + e.pfTg, 'energy');
  }
  const today = new Date().toISOString().slice(0, 10), wk = new Date(Date.now() + 7 * 864e5).toISOString().slice(0, 10);
  (S.tasks || []).forEach(t => { if (t.st === 'Done' || (id !== 'lead' && t.role !== id)) return; add(t.due && t.due < today ? 'bad' : t.due && t.due <= wk || t.st === 'In progress' ? 'warn' : 'info', t.title || 'Untitled team task', 'Team task' + (t.by ? ' from ' + t.by : '') + (id === 'lead' ? ' · ' + roleOf(t.role)[1] : '') + (t.note ? ' · ' + t.note : ''), 'tasks', t.due); });
  const rank = { bad: 0, warn: 1, info: 2 };
  return out.sort((a, b) => rank[a.s] - rank[b.s] || (a.due && b.due ? a.due.localeCompare(b.due) : a.due ? -1 : b.due ? 1 : 0));
}
function roleKpis(id = ROLE.id) {
  const cur = esc(S.energy.currency || ''), F = () => calcFM(), A = () => calcAssets();
  switch (id) {
    case 'design': return [['Maximum demand', f0(R.md) + ' kVA', R.txKva ? R.nTx + ' × ' + f0(R.txKva) + ' kVA' : 'transformer to review'], ['Circuits passing', R.C.filter(c => !c.fail).length + ' / ' + R.C.length, R.C.filter(c => c.fail && c.fail !== 'REVIEW').length + ' failing'], ['Compliance', CHECKS.filter(c => c[2](R)[1] === 'ok').length + ' / ' + CHECKS.length, 'items met']];
    case 'impl': { const G = calcRegs(), T = calcTC(), L = calcLV(); return [['Documents approved', G.docPct == null ? '–' : pct(G.docPct), G.live.length + ' live'], ['Circuits certified', L.rows.filter(o => o.res === 'PASS').length + ' / ' + L.rows.length, L.fail ? L.fail + ' failing' : 'LV tests'], ['Commissioning', pct(T.total ? T.done / T.total : 0), T.done + ' of ' + T.total + ' tests']]; }
    case 'faceng': case 'fm': { const f = F(); return [['Open tickets', f.open, f.overdue + ' overdue'], ['SLA', f.slaPct == null ? '–' : pct(f.slaPct), 'fixed within target'], ['Soft services', f.soft.filter(r => r.st === 'ok').length + ' / ' + f.soft.length, 'performing']]; }
    case 'energy': { const E = R.E || {}; return [['Annual import', f0(E.imp || 0) + ' kWh', 'after measures and PV'], ['Carbon', (E.tco2 || 0).toFixed(1) + ' t CO₂e', 'a year'], ['Energy cost', f0(E.cost || 0) + ' ' + cur, 'a year']]; }
    case 'asset': { const a = A(); return [['Assets', a.rows.reduce((s, r) => s + r.qty, 0), a.nBad + ' poor or end of life'], ['Book value', f0(a.book) + ' ' + cur, 'replacement ' + f0(a.value) + ' ' + cur], ['Due within a year', a.rows.filter(r => r.replYear <= a.yr + 1).length, 'replacements']]; }
    default: { const D = calcDash(); return [['Overall status', D.overall, 'project dashboard'], ['Maximum demand', f0(R.md) + ' kVA', R.C.length + ' circuits']]; }
  }
}
V.tasks = () => {
  const r = roleOf();
  if (ROLE.id === 'guest') return '<section class="sheet">' + head('Tasks', 'My tasks', 'Your task dashboard: what needs doing in your stages, most urgent first, worked out live from the project.') + '<p class="callout">Register with your role on the Welcome page to see your tasks.</p><a class="btn primary" href="#home">Register</a>'
    + '<h3>What each role sees</h3><div class="tgrid">' + ROLES.filter(x => x[4]).map(x => { const t = roleTasks(x[0]); return '<div class="kpi"><span>' + esc(x[1]) + '</span><b>' + t.length + '</b><small>' + t.filter(o => o.s === 'bad').length + ' urgent</small></div>'; }).join('') + '</div></section>';
  const all = roleTasks(), grp = [['bad', 'Urgent'], ['warn', 'Needs attention'], ['info', 'To do']];
  const mine = (S.tasks || []).map((t, i) => ({ t, i })).filter(o => ROLE.id === 'lead' || o.t.role === ROLE.id);
  const row = o => '<li class="' + o.s + '"><div><b>' + esc(o.t) + '</b>' + (o.d ? '<p>' + esc(o.d) + '</p>' : '') + '</div><div class="tm">' + (o.due ? '<span class="due">' + esc(o.due) + '</span>' : '') + (o.v !== 'tasks' ? '<a href="#' + o.v + '">' + esc(vName(o.v)) + ' →</a>' : '') + '</div></li>';
  const lead = ROLE.id === 'lead' ? '<h3>Team overview</h3><table><thead><tr><th>Role</th><th>Urgent</th><th>Needs attention</th><th>To do</th><th>Team tasks open</th></tr></thead><tbody>' + ROLES.filter(x => x[4]).map(x => { const t = roleTasks(x[0]); return '<tr><td>' + esc(x[1]) + '</td><td>' + (t.filter(o => o.s === 'bad').length || '–') + '</td><td>' + (t.filter(o => o.s === 'warn').length || '–') + '</td><td>' + (t.filter(o => o.s === 'info').length || '–') + '</td><td>' + ((S.tasks || []).filter(o => o.role === x[0] && o.st !== 'Done').length || '–') + '</td></tr>'; }).join('') + '</tbody></table>' : '';
  const team = '<h3>Team tasks</h3><p class="note">' + (ROLE.id === 'lead' ? 'Assign tasks to any role. They travel with the project file, so each person sees theirs on their own dashboard.' : 'Tasks assigned to your role. Add your own, or update the status as you go – they are saved in the project file.') + '</p>'
    + (mine.length ? '<table><thead><tr><th>Task</th><th>Role</th><th>Due</th><th>Status</th><th>Notes</th><th></th></tr></thead><tbody>' + mine.map(({ t, i }) => '<tr><td class="wide"><input data-arr="tasks" data-i="' + i + '" data-k="title" value="' + esc(t.title) + '" aria-label="Task"></td><td><select data-arr="tasks" data-i="' + i + '" data-k="role" aria-label="Role">' + opt(ROLES.map(x => ({ v: x[0], t: x[1] })), t.role) + '</select></td><td><input type="date" data-arr="tasks" data-i="' + i + '" data-k="due" value="' + esc(t.due) + '" aria-label="Due"></td><td><select data-arr="tasks" data-i="' + i + '" data-k="st" aria-label="Status">' + opt(TASK_ST, t.st) + '</select></td><td><input data-arr="tasks" data-i="' + i + '" data-k="note" value="' + esc(t.note) + '" aria-label="Notes"></td><td><button class="btn small ghost" data-del="tasks" data-i="' + i + '" aria-label="Delete task">✕</button></td></tr>').join('') + '</tbody></table>' : '<p class="note">No team tasks yet.</p>')
    + '<button class="btn small" data-add="tasks" style="margin-top:8px">Add a task</button>';
  return '<section class="sheet">' + head('Tasks', 'My tasks – ' + esc(r[1]), 'Hello ' + esc(REG ? REG.name : '') + (REG && REG.qual ? ' (' + esc(REG.qual) + ')' : '') + '. What needs doing in your stages, most urgent first – worked out live from the project, so a task clears itself when the cause is fixed.', '<button class="btn small" data-act="adv-open" data-tab="next">Ask the Advisor</button>')
    + '<div class="kpis">' + [['Urgent', all.filter(o => o.s === 'bad').length, 'act now'], ['Needs attention', all.filter(o => o.s === 'warn').length, 'this week'], ['To do', all.filter(o => o.s === 'info').length, 'planned'], ...roleKpis()].map(([a, b, c]) => '<div class="kpi"><span>' + esc(a) + '</span><b>' + esc(String(b)) + '</b><small>' + esc(String(c)) + '</small></div>').join('') + '</div>'
    + grp.map(([s, t]) => { const g = all.filter(o => o.s === s); return g.length ? '<h3>' + t + ' <span class="note">(' + g.length + ')</span></h3><ol class="tasks">' + g.slice(0, 40).map(row).join('') + (g.length > 40 ? '<li class="info"><div><b>… and ' + (g.length - 40) + ' more</b></div></li>' : '') + '</ol>' : ''; }).join('')
    + (all.length ? '' : '<p class="callout" style="border-left-color:var(--ok);background:var(--ok-soft)">Nothing outstanding in your stages. Well done.</p>')
    + lead + team + '</section>';
};
/* ---------- Welcome page: one connected life cycle – design, implement, commission, maintain, manage assets ---------- */
V.home = () => {
  const p = S.project, D = calcDash(), G = calcRegs(), T = D.T, F = D.F, A = D.A, L = calcLV(), cur = esc(S.energy.currency || '');
  const lvDone = L.rows.filter(o => o.res === 'PASS').length, stages = [
    ['01', 'Design', 'Loads, diversity and demand, transformer and generator sizing, cables, protection and boards – to the code of ' + COUNTRIES.length + ' countries and regions.', f0(R.md) + ' kVA maximum demand · ' + R.C.length + ' circuits', '#area', 'Start designing'],
    ['02', 'Implement', 'Bill of quantities with the expansion allowance, electrical drawings, document control and the risk register.', (G.live.length ? G.live.length + ' documents · ' + pct(G.docPct || 0) + ' approved' : 'Deliverables ready to generate') + ' · ' + G.open + ' open risks', '#boq', 'Plan the build'],
    ['03', 'Commission', 'LV certificate and test results, factory and site acceptance, transformer and relay tests, then the handover pack.', T.done + ' of ' + T.total + ' tests done · ' + lvDone + ' of ' + L.rows.length + ' circuits certified', '#lvcert', 'Test and hand over'],
    ['04', 'Maintain', 'Planned maintenance, P1–P4 helpdesk with response times, lifts and call-outs, soft services and the facilities report.', F.open + ' open tickets · SLA ' + (F.slaPct == null ? '–' : pct(F.slaPct)), '#fm', 'Run the site'],
    ['05', 'Manage assets', 'Asset register built from the design, condition and risk, depreciation, life cycle and the capital replacement forecast.', (A.rows.length ? A.rows.reduce((a, r) => a + r.qty, 0) + ' assets · book value ' + f0(A.book) + ' ' + cur : 'Add assets from the design'), '#assets', 'Plan for the long term'],
  ];
  const reduce = typeof matchMedia === 'function' && matchMedia('(prefers-reduced-motion: reduce)').matches;
  const xs = [70, 245, 420, 595, 770], on = [true, G.live.length > 0 || (S.risks || []).length > 0, T.started, F.open > 0 || (S.tickets || []).length > 0, A.rows.length > 0];
  const bus = '<svg class="bus" viewBox="0 0 840 120" aria-hidden="true" focusable="false"><line class="rail" x1="40" y1="46" x2="800" y2="46"/>' + (reduce ? '' : '<line class="flow" x1="40" y1="46" x2="800" y2="46"/>')
    + xs.map((x, i) => '<g>' + (on[i] && !reduce ? '<circle class="halo" cx="' + x + '" cy="46" r="13" style="animation-delay:' + (i * 0.6) + 's"/>' : '') + '<circle class="node' + (on[i] ? ' on' : '') + '" cx="' + x + '" cy="46" r="13"/><text x="' + x + '" y="98">' + stages[i][1].toUpperCase() + '</text></g>').join('') + '</svg>';
  const rag = { Red: 'needs attention', Amber: 'in progress', Green: 'on track', 'N/A': 'just started' }[D.overall];
  return '<section class="home">'
    + '<div class="hero"><div class="k">NexvoraHub Studio · electrical engineering platform</div>'
    + '<h1>Design it. Build it. Prove it. <em>Keep it running.</em></h1>'
    + '<p class="lead">One connected workspace for the whole life of an electrical installation – from the first load schedule through construction, testing and handover to everyday maintenance and long-term asset planning. Every stage shares one model, so a change in the design flows through to the bill of quantities, the test schedule, the asset register and the maintenance plan.</p>'
    + '<div class="acts"><a class="btn primary" href="#dashboard">Open the project dashboard</a><a class="btn" href="#tasks">My tasks</a><a class="btn" href="#project">' + (p.example ? 'Explore the worked example' : 'Continue: ' + esc(p.name || 'your project')) + '</a><button class="btn" data-act="new">Start a new project</button><button class="btn" data-act="load-json">Open a saved project</button><button class="btn" data-act="adv-open" data-tab="next">Ask the Advisor</button></div>'
    + bus
    + '<div class="snap"><span>Project <b>' + esc(p.name || 'Untitled') + '</b></span><span>Region <b>' + esc(p.country || '') + '</b></span><span>Status <b>' + esc(rag) + '</b></span><span>Transformer <b>' + (R.txKva ? R.nTx + ' × ' + f0(R.txKva) + ' kVA' : '–') + '</b></span></div></div>'
    + introHtml() + rolePicker() + '<div class="life">' + stages.map(s => '<a class="card" href="' + s[4] + '"><span class="n">' + s[0] + ' / 05</span><h3>' + s[1] + '</h3><p>' + esc(s[2]) + '</p><span class="fig">' + esc(s[3]) + '</span><span class="go">' + s[5] + ' →</span></a>').join('') + '</div>'
    + '<div class="sheet"><h3 style="margin-top:0">One model, every stage</h3><div class="chain"><span>Load schedule</span><i>→</i><span>Transformer, generator and cables</span><i>→</i><span>Bill of quantities</span><i>→</i><span>Test schedule</span><i>→</i><span>Handover pack</span><i>→</i><span>Asset register</span><i>→</i><span>Maintenance plan</span><i>→</i><span>Capital forecast</span></div>'
    + '<div class="why" style="margin-top:14px"><div><b>Regional by default</b>' + COUNTRIES.length + ' countries and regions: wiring rules, certificates and HV standards, checked and dated.</div><div><b>Engineer in control</b>Every factor, limit and certificate field is an editable default – you certify the design.</div><div><b>Private and free</b>Your project stays in this browser. Export to PDF, CSV and Excel whenever you need to share.</div></div>'
    + '<p class="note" style="margin-bottom:0">Results are a design pre-check, not certification. Confirm standards and limits with the local authority and network operator.</p></div>'
    + '</section>';
};
V.assets = () => {
  const A = calcAssets(), cfg = A.cfg, prop = assetsFromDesign();
  const selA = (i, k, list, v) => '<select data-arr="assets" data-i="' + i + '" data-k="' + k + '" aria-label="' + k + '">' + opt(list, v) + '</select>';
  const inA = (i, k, v, w = 80, ph = '') => '<input type="' + (['desc', 'tag', 'loc'].includes(k) ? 'text' : 'number') + '" step="any" style="width:' + w + 'px" data-arr="assets" data-i="' + i + '" data-k="' + k + '" value="' + esc(v ?? '') + '" placeholder="' + esc(ph) + '" aria-label="' + k + '">';
  const cats = [...new Set(ASSET_LIB.map(c => c.cat))];
  const clsOpts = cats.flatMap(ct => ASSET_LIB.filter(c => c.cat === ct).map(c => ({ v: c.k, t: ct + ' – ' + c.n })));
  const rows = A.rows.map((r, i) => '<tr><td>' + selA(i, 'cls', clsOpts, r.a.cls) + '<br>' + inA(i, 'desc', r.a.desc, 190, r.c.n) + '</td><td>' + inA(i, 'tag', r.a.tag, 70, 'Tag') + '<br>' + inA(i, 'loc', r.a.loc, 70, 'Location') + '</td>'
    + '<td>' + selA(i, 'qty', [...new Set([...QTY_OPTS, r.qty])].sort((a, b) => a - b), r.qty) + '</td>'
    + '<td>' + selA(i, 'cap', [...new Set([...r.c.cap.o, +r.a.cap || r.c.cap.o[0]])].sort((a, b) => a - b).map(v => ({ v, t: v + ' ' + r.c.cap.u })), +r.a.cap || r.c.cap.o[0]) + '</td>'
    + '<td>' + selA(i, 'type', r.c.types.includes(r.a.type) ? r.c.types : [r.a.type || r.c.types[0], ...r.c.types.filter(t => t !== r.a.type)], r.a.type || r.c.types[0]) + '</td>'
    + '<td>' + inA(i, 'year', r.a.year, 65) + '</td><td>' + inA(i, 'cost', r.a.cost, 90, 'per unit') + '</td><td>' + inA(i, 'life', r.a.life, 50, r.c.life) + '</td>'
    + '<td>' + selA(i, 'cond', COND, r.cond) + '<br>' + selA(i, 'perf', PERF_A, r.a.perf || PERF_A[0]) + '<br>' + selA(i, 'eff', EFF_A, r.a.eff || EFF_A[1]) + '<br>' + selA(i, 'ppm', PPM_PCT.map(v => ({ v, t: 'PPM ' + v })), r.a.ppm || PPM_PCT[0]) + '</td><td>' + selA(i, 'crit', ['High', 'Medium', 'Low'], r.crit) + '</td><td>' + inA(i, 'fails', r.a.fails, 45, '0') + '</td><td>' + inA(i, 'maint', r.a.maint, 80, '/yr') + '</td>'
    + '<td class="n">' + r.age + ' / ' + r.life + '<br><span class="note">' + f1(r.remAdj) + ' left</span></td><td class="n">' + (r.cost ? f0(r.book) + '<br><span class="note">−' + f0(r.dep) + '/yr</span>' : '–') + '</td><td class="n">' + r.replYear + '</td><td class="n">' + r.risk + '</td>'
    + '<td>' + r.adv.map(x => pill(x[0], x[1])).join(' ') + '</td><td><button class="btn small ghost" data-del="assets" data-i="' + i + '">Remove</button></td></tr>').join('');
  const C = ppmCalendar(A.rows, cfg.start);
  const cal = C.lines.length ? '<div class="tbl-wrap"><table><thead><tr><th>Equipment</th><th>Task</th><th>Frequency</th><th>Trade</th><th>Reference</th>' + C.MON.map(m => '<th>' + m + '</th>').join('') + '</tr></thead><tbody>' + C.lines.map(l => '<tr><td>' + esc(l.cls) + ' ×' + l.qty + '</td><td>' + esc(l.task) + '</td><td>' + l.fq.n + (l.fq.every ? ' (next ' + (A.yr + l.fq.every) + ')' : '') + '</td><td class="note">' + esc(l.trade) + '</td><td class="note">' + esc(l.ref) + '</td>' + C.MON.map((m, j) => '<td style="text-align:center">' + (l.months.includes(j) ? (l.fq.v >= 52 ? '■' : '●') : '') + '</td>').join('') + '</tr>').join('') + '</tbody></table></div>' : '';
  const usedCls = [...new Set(A.rows.map(r => r.c.k))].map(assetCls);
  const cm = usedCls.length ? '<div class="tbl-wrap"><table><thead><tr><th>Equipment</th><th>Symptom / failure</th><th>Likely cause</th><th>Corrective action</th><th>Priority</th></tr></thead><tbody>' + usedCls.flatMap(c => c.cm.map(x => '<tr><td>' + esc(c.n) + '</td><td>' + esc(x[0]) + '</td><td class="note">' + esc(x[1]) + '</td><td>' + esc(x[2]) + '</td><td class="note">' + esc(PRIORITY[x[3]]) + '</td></tr>')).join('') + '</tbody></table></div>' : '';
  const capMax = Math.max(1, ...A.capex.map(c => c.v));
  return '<section class="sheet">' + head('Assets', 'Assets & maintenance', 'Asset register with planned preventive maintenance (PPM), corrective maintenance guides, depreciation and life-cycle advice for utilities, power distribution, vertical transport and external infrastructure. Choose equipment, quantity, capacity and type from the lists; costs are per unit in the project currency.', '<button class="btn" data-add="assets">Add asset</button>' + (prop.length ? '<button class="btn primary" data-act="asset-import">Add ' + prop.length + ' from the design</button>' : ''))
    + '<div class="grid">' + fld('Depreciation method', sel('assetCfg.method', [{ v: 'SL', t: 'Straight line' }, { v: 'RB', t: 'Reducing balance' }], cfg.method)) + fld('Residual value', inp('assetCfg.residual', cfg.residual, 'number', 'min="0" max="0.9" step="0.01"'), 'Fraction of cost at end of life, e.g. 0.1') + fld('Valuation year', inp('assetCfg.year', cfg.year, 'number')) + fld('PPM plan start month', sel('assetCfg.start', [1, 2, 3, 4, 5, 6, 7, 8, 9, 10, 11, 12].map(m => ({ v: m, t: ['January', 'February', 'March', 'April', 'May', 'June', 'July', 'August', 'September', 'October', 'November', 'December'][m - 1] })), cfg.start)) + fld('Repair-vs-replace trigger', inp('assetCfg.repairPct', cfg.repairPct, 'number', 'step="0.01"'), 'Annual maintenance ÷ replacement value, e.g. 0.15') + fld('Capital forecast (years)', inp('assetCfg.horizon', cfg.horizon, 'number')) + '</div>'
    + '<div class="kpis" style="margin-top:12px">' + [['Assets', f0(A.rows.reduce((a, r) => a + r.qty, 0)), A.rows.length + ' register lines'], ['Replacement value', f0(A.value), esc(S.energy.currency || '')], ['Book value', f0(A.book), '−' + f0(A.dep) + ' a year'], ['PPM visits a year', f0(A.visits), 'All tasks × quantity'], ['Need action', A.nBad + ' replace / repair', A.nWarn + ' to plan']].map(([a, b, c]) => '<div class="kpi"><span>' + a + '</span><b>' + b + '</b><small>' + c + '</small></div>').join('') + '</div>'
    + '<h3>Asset register</h3>' + (A.rows.length ? '<div class="tbl-wrap"><table><thead><tr><th>Equipment</th><th>Tag / location</th><th>Qty</th><th>Capacity / rating</th><th>Type</th><th>Installed</th><th>Unit cost</th><th>Life (yrs)</th><th>Condition / performance / efficiency / PPM done</th><th>Criticality</th><th>Failures (12 m)</th><th>Maint. cost</th><th>Age / life</th><th>Book value</th><th>Replace by</th><th>Risk</th><th>Advice</th><th></th></tr></thead><tbody>' + rows + '</tbody></table></div>' : '<p class="note">No assets yet. Use <b>Add from the design</b> to bring in the transformers, switchgear, generators, boards, lifts and pumps already designed, or <b>Add asset</b> for utilities such as water and sewage plants, storm drainage and street lighting.</p>')
    + (A.rows.length ? '<h3>Capital replacement forecast</h3><div class="tbl-wrap"><table><thead><tr><th>Year</th><th>Assets due</th><th>Replacement cost</th><th></th></tr></thead><tbody>' + A.capex.map(c => '<tr><td>' + c.year + '</td><td class="n">' + c.n + '</td><td class="n">' + f0(c.v) + '</td><td style="width:40%"><div style="height:10px;background:var(--accent);width:' + (c.v / capMax * 100).toFixed(1) + '%"></div></td></tr>').join('') + '</tbody></table></div>' : '')
    + (cal ? '<h3>Planned preventive maintenance – 12-month plan</h3>' + cal + '<p class="note">■ weekly or daily tasks · ● scheduled visit. Frequencies are typical (SFG20 / NFPA 70B / manufacturer style); statutory examinations follow local law and the insurer.</p>' : '')
    + (cm ? '<h3>Corrective maintenance guide</h3>' + cm : '')
    + '<p class="note">Design lives are indicative (CIBSE Guide M style) and the advice is generated from age, condition, criticality, failures and maintenance spend – confirm with condition surveys and the manufacturer. Risk = criticality (3 high, 2 medium, 1 low) × condition (1–5).</p></section>';
};
V.fm = () => {
  const F = calcFM(), A = calcAssets(), u = S.fmUpdate || {}, cur = esc(S.energy.currency || '');
  const sA = (arr, i, k, list, v, w) => '<select data-arr="' + arr + '" data-i="' + i + '" data-k="' + k + '"' + (w ? ' style="min-width:' + w + 'px"' : '') + ' aria-label="' + k + '">' + opt(list, v ?? '') + '</select>';
  const iA = (arr, i, k, v, type = 'text', w = 110, ph = '') => '<input type="' + type + '"' + (type === 'number' ? ' step="any"' : '') + ' style="width:' + w + 'px" data-arr="' + arr + '" data-i="' + i + '" data-k="' + k + '" value="' + esc(v ?? '') + '" placeholder="' + esc(ph) + '" aria-label="' + k + '">';
  const targets = [{ v: '', t: '– choose asset or service –' }, ...(S.assets || []).map(a => ({ v: a.id, t: 'Asset: ' + (a.desc || assetCls(a.cls).n) + (a.tag ? ' (' + a.tag + ')' : '') })), ...(S.soft || []).map(x => ({ v: x.id, t: 'Soft: ' + softCls(x.svc).n + (x.scope ? ' – ' + x.scope : '') }))];
  const tkRows = F.tk.map(r => '<tr><td><b>' + esc(r.t.no || '') + '</b><br>' + sA('tickets', r.i, 'pri', Object.keys(SLA_DEF).map(p => ({ v: p, t: PRI_TXT[p] })), r.pri, 150) + (r.sugg && r.sugg !== r.pri ? '<br><span class="note">Suggested ' + r.sugg + (r.job ? ' for this issue' : ' from criticality') + '</span>' : '') + '</td>'
    + '<td>' + sA('tickets', r.i, 'prop', PROP_T, r.t.prop || '', 170) + '<br>' + sA('tickets', r.i, 'trade', [{ v: '', t: '– trade –' }, ...JOB_LIB.map(c => ({ v: c.k, t: c.n }))], r.t.trade || '', 170) + (r.t.trade ? '<br>' + sA('tickets', r.i, 'issue', [{ v: '', t: '– choose the issue –' }, ...jobIssues(r.t.trade, r.t.prop, r.t.issue).map(j => ({ v: j[0], t: j[1] + ' (' + j[2] + ')' }))], r.t.issue || '', 240) : '') + '<br>' + iA('tickets', r.i, 'loc', r.t.loc, 'text', 170, 'Unit / room / area') + (r.job ? '<span class="note" style="display:block;max-width:260px">' + esc(r.job.act) + ' · ' + esc(r.job.who) + ' · about ' + r.job.hrs + ' h on site</span>' : '') + '</td>'
    + '<td>' + sA('tickets', r.i, 'target', targets, r.t.target, 180) + '<br>' + iA('tickets', r.i, 'desc', r.t.desc, 'text', 200, 'Fault / request') + '</td>'
    + '<td>' + sA('tickets', r.i, 'kind', TK_KIND, r.t.kind, 130) + '<br>' + iA('tickets', r.i, 'who', r.t.who, 'text', 130, 'Assigned to') + '</td>'
    + '<td>' + iA('tickets', r.i, 'raised', r.t.raised, 'datetime-local', 170) + '</td><td class="n">attend ' + r.L.attend + ' h<br>fix ' + fmHrs(r.L.fix) + '<br><span class="note">due ' + fmDT(r.dueF) + '</span></td>'
    + '<td>' + iA('tickets', r.i, 'attended', r.t.attended, 'datetime-local', 170) + '<br>' + iA('tickets', r.i, 'done', r.t.done, 'datetime-local', 170) + '</td>'
    + '<td>' + sA('tickets', r.i, 'st', TK_ST, r.t.st || 'Open', 120) + '</td>'
    + '<td>' + (r.overdue ? pill('bad', 'Overdue ' + fmHrs(-r.hrsLeft)) : r.closed ? pill(r.fixMet === false ? 'warn' : 'ok', r.fixMet === false ? 'Closed late' : 'Within SLA') : r.hrsLeft != null ? pill(r.hrsLeft < r.L.fix * 0.25 ? 'warn' : 'na', fmHrs(r.hrsLeft) + ' left') : pill('na', 'Enter raised time')) + (r.attendMet === false ? ' ' + pill('warn', 'Attendance late') : '') + '</td>'
    + '<td><button class="btn small ghost" data-del="tickets" data-i="' + r.i + '">Remove</button></td></tr>').join('');
  const slaRows = Object.keys(SLA_DEF).map(p => { const L = Object.assign({}, SLA_DEF[p], ((S.fmCfg || {}).sla || {})[p] || {}); return '<tr><td>' + esc(PRI_TXT[p]) + '</td><td>' + inp('fmCfg.sla.' + p + '.attend', L.attend, 'number', 'style="width:80px"') + '</td><td>' + inp('fmCfg.sla.' + p + '.fix', L.fix, 'number', 'style="width:80px"') + '</td></tr>'; }).join('');
  const softRows = F.soft.map(r => '<tr><td>' + sA('soft', r.i, 'svc', SOFT_LIB.map(c => ({ v: c.k, t: c.n })), r.x.svc, 190) + '<br>' + iA('soft', r.i, 'scope', r.x.scope, 'text', 190, 'Scope / area') + '</td>'
    + '<td>' + sA('soft', r.i, 'prov', ['In-house', 'Contractor'], r.x.prov) + '<br>' + iA('soft', r.i, 'who', r.x.who, 'text', 120, 'Provider name') + '</td>'
    + '<td>' + sA('soft', r.i, 'freq', Object.keys(SOFT_FREQ), r.x.freq || r.c.freq, 115) + '</td><td>' + sA('soft', r.i, 'std', r.c.std, r.x.std || r.c.std[0], 200) + '<br><span class="note">' + esc(r.c.kpi) + '</span></td>'
    + '<td>' + sA('soft', r.i, 'perf', PERF_S, r.x.perf || 'Good', 105) + '</td><td>' + sA('soft', r.i, 'func', FUNC_S, r.x.func || 'Fully operational', 150) + '</td>'
    + '<td>' + iA('soft', r.i, 'last', r.x.last, 'date', 140) + '<br><span class="note">next ' + (r.next ? fmDT(r.next).slice(0, 10) : '–') + '</span></td><td>' + iA('soft', r.i, 'kpi', r.x.kpi, 'number', 60, '%') + '</td><td>' + iA('soft', r.i, 'cost', r.x.cost, 'number', 90, '/yr') + '</td>'
    + '<td>' + pill(r.st, r.adv[0]) + (r.adv.length > 1 ? '<br><span class="note">' + esc(r.adv.slice(1).join('; ')) + '</span>' : '') + '</td><td><button class="btn small ghost" data-del="soft" data-i="' + r.i + '">Remove</button></td></tr>').join('');
  const assetOpts = [{ v: '', t: '–' }, ...(S.assets || []).map(a => ({ v: a.id, t: (a.desc || assetCls(a.cls).n) + (a.tag ? ' (' + a.tag + ')' : '') }))];
  const prRows = F.pr.map(r => '<div class="callout" style="margin:10px 0"><div class="grid">'
    + fld('Project', iA('capProj', r.i, 'name', r.p.name, 'text', 240)) + fld('Category', sA('capProj', r.i, 'cat', CAP_CAT, r.p.cat, 200)) + fld('Linked asset', sA('capProj', r.i, 'asset', assetOpts, r.p.asset, 200))
    + fld('Stage', sA('capProj', r.i, 'stage', CAP_STAGE, r.p.stage, 180)) + fld('% complete', sA('capProj', r.i, 'pct', PCT_OPTS.map(v => ({ v, t: v + '%' })), +r.p.pct || 0)) + fld('RAG status', sA('capProj', r.i, 'rag', [{ v: '', t: 'Auto (' + r.rag + ')' }, ...RAG], r.p.rag))
    + fld('Budget ' + cur, iA('capProj', r.i, 'budget', r.p.budget, 'number', 120)) + fld('Spent to date ' + cur, iA('capProj', r.i, 'spent', r.p.spent, 'number', 120)) + fld('Start', iA('capProj', r.i, 'start', r.p.start, 'date', 150)) + fld('Completion', iA('capProj', r.i, 'end', r.p.end, 'date', 150)) + '</div>'
    + '<div class="grid">' + fld('Summary', '<textarea data-arr="capProj" data-i="' + r.i + '" data-k="summary" rows="2" style="width:100%">' + esc(r.p.summary || '') + '</textarea>') + fld('Latest update', '<textarea data-arr="capProj" data-i="' + r.i + '" data-k="update" rows="2" style="width:100%">' + esc(r.p.update || '') + '</textarea>') + '</div>'
    + '<p>' + pill(r.rag === 'Red' ? 'bad' : r.rag === 'Amber' ? 'warn' : 'ok', r.rag) + ' ' + (r.over ? pill('bad', 'Over budget') : '') + ' ' + (r.late ? pill('warn', 'Past completion date') : '') + ' <span class="note">' + r.msDone + ' of ' + r.ms.length + ' milestones done · ' + (r.budget ? pct(r.spent / r.budget) + ' of budget spent' : 'no budget') + '</span></p>'
    + (r.ms.length ? '<div class="tbl-wrap"><table><thead><tr><th>Milestone</th><th>Due</th><th>Status</th><th></th><th></th></tr></thead><tbody>' + r.ms.map(o => '<tr><td>' + iA('milestones', o.j, 'name', o.m.name, 'text', 260) + '</td><td>' + iA('milestones', o.j, 'due', o.m.due, 'date', 150) + '</td><td>' + sA('milestones', o.j, 'st', MS_ST, o.m.st || 'Not started') + '</td><td>' + (o.late ? pill('bad', 'Late') : o.m.st === 'Done' ? pill('ok', 'Done') : '') + '</td><td><button class="btn small ghost" data-del="milestones" data-i="' + o.j + '">Remove</button></td></tr>').join('') + '</tbody></table></div>' : '')
    + '<div class="row" style="margin-top:6px"><button class="btn small" data-act="ms-add" data-pid="' + esc(r.p.id) + '">Add milestone</button><button class="btn small ghost" data-del="capProj" data-i="' + r.i + '">Remove project</button></div></div>').join('');
  const dueAssets = A.rows.filter(r => r.replYear < A.yr + (+A.cfg.horizon || 10) && !(S.capProj || []).some(p => p.src === 'asset:' + r.a.id)).length;
  return '<section class="sheet">' + head('FM', 'FM operations', 'Helpdesk tickets for plant and for everyday domestic and commercial repairs (electrical small works, HV transformers and switchgear, generators, ATS and UPS, LV distribution and street lighting, lifts and escalators, cable TV and internet, plumbing, carpentry, HVAC, swimming pool, gym and recreational areas), prioritised P1 (critical) to P4 (planned) with response and fix times, soft services, capital projects with milestones, and the general update for the facilities report.', '<a class="btn primary" href="#fmreport">Open the facilities report</a><button class="btn" data-act="dl-fm-xlsx">Save report (.xlsx)</button>')
    + '<div class="kpis">' + [['Open tickets', F.open, F.byP.map(b => b.p + ' ' + b.open).join(' · ')], ['Overdue', F.overdue, 'past the fix time'], ['SLA compliance', F.slaPct == null ? '–' : pct(F.slaPct), 'tickets judged against the fix time'], ['Mean time to repair', F.mttr == null ? '–' : fmHrs(F.mttr), 'closed tickets'], ['Capital programme', f0(F.budget) + ' ' + cur, F.pr.length + ' projects · ' + (F.budget ? pct(F.spent / F.budget) : '0%') + ' spent']].map(([a, b, c]) => '<div class="kpi"><span>' + a + '</span><b>' + b + '</b><small>' + c + '</small></div>').join('') + '</div>'
    + '<h3>Helpdesk tickets – most critical first</h3><div class="row" style="margin-bottom:8px"><button class="btn small" data-add="tickets">Raise ticket</button></div>'
    + (F.tk.length ? '<div class="tbl-wrap"><table><thead><tr><th>No. / priority</th><th>Property / trade / issue / location</th><th>Asset or service (optional) / fault</th><th>Type / assigned</th><th>Raised</th><th>Time limit</th><th>Attended / completed</th><th>Status</th><th>SLA</th><th></th></tr></thead><tbody>' + tkRows + '</tbody></table></div>' : '<p class="note">No tickets yet. Use <b>Raise ticket</b>, then pick the property type, trade and issue – the priority and time limits follow.</p>')
    + '<details style="margin-top:8px"><summary><b>Response and fix times by priority</b> (hours – edit to match the contract)</summary><div class="tbl-wrap" style="margin-top:6px"><table><thead><tr><th>Priority</th><th>Attend within (h)</th><th>Fix within (h)</th></tr></thead><tbody>' + slaRows + '</tbody></table></div></details>'
    + '<details style="margin-top:8px"><summary><b>Reactive maintenance directory</b> – ' + JOB_LIB.reduce((a, c) => a + c.issues.length, 0) + ' common domestic and commercial issues with default priority and typical fix</summary>' + JOB_LIB.map(c => '<h4 style="margin:10px 0 4px">' + esc(c.n) + '</h4><div class="tbl-wrap"><table><thead><tr><th>Issue</th><th>Priority</th><th>Typical action</th><th>Trade</th><th>Hours on site</th><th>Property</th></tr></thead><tbody>' + c.issues.map(j => '<tr><td>' + esc(j[1]) + '</td><td>' + j[2] + '</td><td class="note">' + esc(j[3]) + '</td><td>' + esc(j[4]) + '</td><td class="n">' + j[5] + '</td><td>' + ({ B: 'Both', R: 'Residential', C: 'Commercial' })[j[6]] + '</td></tr>').join('') + '</tbody></table></div>').join('') + '<p class="note">Default priorities are typical; change the priority on the ticket where the site risk is higher or lower (for example a vulnerable resident, a server room or a closed pool). Gas, F-gas and electrical work must be done by suitably registered people under local law; HV switching and access only by an authorised person under a permit-to-work and switching programme.</p></details>'
    + (() => { const Lf = calcLift(F), lp = assetsFromDesign().filter(a => a.cls === 'lift' || a.cls === 'esc'), btn = lp.length ? '<div class="row" style="margin-bottom:8px"><button class="btn small primary" data-act="lift-import">Add ' + lp.reduce((a, x) => a + (+x.qty || 1), 0) + ' lifts / escalators from the design</button></div>' : '';
      if (!Lf.rows.length && !Lf.tk.length) return '<h3>Lift and escalator maintenance programme and call-outs</h3>' + btn + '<p class="note">' + (lp.length ? 'Bring in the lifts from the Lifts & pumps stage and the escalators from the equipment loads' : 'No lifts in the design yet – add them in <a href="#lifts-pumps">Lifts & pumps</a> or as assets in <a href="#assets">Assets & maintenance</a>') + ' to see their maintenance programme here; raise call-outs with the <b>Lifts & escalators</b> trade and link them to the lift.</p>';
      const cls = [...new Set(Lf.rows.map(r => r.c.k))].map(assetCls);
      return '<h3>Lift and escalator maintenance programme and call-outs</h3>' + btn
        + '<div class="kpis">' + [['Lifts / escalators', Lf.units, Lf.rows.length + ' register lines'], ['Call-outs (12 months)', Lf.calls, Lf.rate == null ? '' : f1(Lf.rate) + ' per unit a year'], ['Entrapments', Lf.trapped, Lf.trapLate ? Lf.trapLate + ' not attended within 1 h' : 'target: attend within 1 h'], ['Open call-outs', Lf.open, Lf.unlinked ? Lf.unlinked + ' not linked to a lift' : 'all linked'], ['Average attendance', Lf.attAvg == null ? '–' : fmHrs(Lf.attAvg), 'raised to on site']].map(([a, b, c]) => '<div class="kpi"><span>' + a + '</span><b>' + b + '</b><small>' + c + '</small></div>').join('') + '</div>'
        + (Lf.rows.length ? '<div class="tbl-wrap"><table><thead><tr><th>Lift / escalator</th><th>Qty</th><th>Type</th><th>Call-outs (12 m)</th><th>Per unit</th><th>Entrapments</th><th>Open</th><th>Status</th></tr></thead><tbody>' + Lf.rows.map(r => '<tr><td>' + esc(r.a.desc || r.c.n) + (r.a.tag ? ' (' + esc(r.a.tag) + ')' : '') + '</td><td class="n">' + r.q + '</td><td>' + esc(r.a.type || '') + '</td><td class="n">' + r.calls + '</td><td class="n">' + f1(r.rate) + '</td><td class="n">' + r.trapped + '</td><td class="n">' + r.open + '</td><td>' + pill(r.st, r.st === 'bad' ? 'P1 call-out open' : r.rate > 4 ? 'High call-out rate – review the contractor and reliability' : r.open ? 'Call-out open' : 'In service') + '</td></tr>').join('') + '</tbody></table></div>' : '')
        + (cls.length ? '<div class="tbl-wrap" style="margin-top:8px"><table><thead><tr><th>Equipment</th><th>Planned task</th><th>Frequency</th><th>By</th><th>Reference</th></tr></thead><tbody>' + cls.flatMap(c => c.ppm.map(p => '<tr><td>' + esc(c.n) + '</td><td>' + esc(p[0]) + '</td><td>' + esc((FREQ[p[1]] || {}).n || p[1]) + '</td><td>' + esc(p[2]) + '</td><td class="note">' + esc(p[3]) + '</td></tr>')).join('') + '</tbody></table></div>' : '')
        + '<p class="note">Entrapments use a 1 h attendance target (typical lift contracts: 30–60 min). More than about 4 call-outs per lift a year suggests poor reliability – review the maintenance contract. Thorough examination intervals follow LOLER (UK: 6-monthly for passenger lifts) or local law and the insurer.</p>'; })()
    + '<h3>Soft services</h3><div class="row" style="margin-bottom:8px"><button class="btn small" data-add="soft">Add service</button>' + ((S.soft || []).length ? '' : '<button class="btn small" data-act="soft-defaults">Add the standard services</button>') + '</div>'
    + (F.soft.length ? '<div class="tbl-wrap"><table><thead><tr><th>Service / scope</th><th>Provider</th><th>Frequency</th><th>Standard / KPIs</th><th>Performance</th><th>Functionality</th><th>Last done</th><th>KPI %</th><th>Cost</th><th>Status</th><th></th></tr></thead><tbody>' + softRows + '</tbody></table></div>' : '<p class="note">Cleaning, refuse disposal, landscaping, fumigation / pest control, access control, security and water hygiene.</p>')
    + '<h3>Capital projects and milestones</h3><div class="row" style="margin-bottom:8px"><button class="btn small" data-add="capProj">Add project</button>' + (dueAssets ? '<button class="btn small" data-act="cap-from-assets">Add ' + dueAssets + ' replacement projects from the asset forecast</button>' : '') + '</div>' + (prRows || '<p class="note">No capital projects yet.</p>')
    + '<h3>General update</h3><div class="grid">' + fld('Reporting period', inp('fmUpdate.period', u.period ?? '', 'text', 'placeholder="e.g. November 2026"')) + fld('Prepared by', inp('fmUpdate.by', u.by ?? '')) + '</div>'
    + ['summary|Summary', 'highlights|Highlights and achievements', 'issues|Issues and risks', 'next|Next steps / decisions needed'].map(o => { const [k, l] = o.split('|'); return fld(l, '<textarea id="fmUpdate_' + k + '" data-p="fmUpdate.' + k + '" rows="3" style="width:100%">' + esc(u[k] || '') + '</textarea>'); }).join('')
    + '</section>';
};
function fmBody() {
  const p = S.project, F = calcFM(), A = calcAssets(), u = S.fmUpdate || {}, cur = S.energy.currency || '';
  let n = 0; const sec = t => '<h2>' + (++n) + '. ' + t + '</h2>';
  const cnt = (list, k) => list.map(v => [v, A.rows.filter(r => (r.a[k] || list[k === 'perf' ? 0 : k === 'eff' ? 1 : 0]) === v).reduce((a, r) => a + r.qty, 0)]);
  return '<div class="tb"><div class="tb-t"><div class="tb-k">Facilities management report</div><div class="tb-n">' + esc(p.name) + '</div></div><div class="tb-g">' + [['Client', p.client], ['Site', p.site], ['Reference', p.ref], ['Period', u.period || new Date(F.now).toISOString().slice(0, 7)], ['Prepared by', u.by || p.designer || '—'], ['Date', new Date(F.now).toISOString().slice(0, 10)]].map(([a, b]) => '<div><span>' + a + '</span>' + esc(b) + '</div>').join('') + '</div></div>'
    + sec('Summary') + tbl(['Indicator', 'Value'], [['Assets in the register', f0(A.rows.reduce((a, r) => a + r.qty, 0)) + ' (' + A.rows.length + ' lines)'], ['Assets needing replacement / repair', A.nBad + ' (and ' + A.nWarn + ' to plan)'], ['Open tickets (P1 / P2 / P3 / P4)', F.byP.map(b => b.open).join(' / ')], ['Overdue tickets', F.overdue], ['SLA compliance', F.slaPct == null ? '–' : pct(F.slaPct)], ['Mean time to repair', F.mttr == null ? '–' : fmHrs(F.mttr)], ['Soft services needing attention', F.soft.filter(r => r.st !== 'ok').length + ' of ' + F.soft.length], ['Capital programme', f0(F.budget) + ' ' + esc(cur) + ' budget, ' + f0(F.spent) + ' spent, ' + F.pr.filter(r => r.rag !== 'Green').length + ' projects amber / red'], ['Asset book value', f0(A.book) + ' ' + esc(cur) + ' (replacement ' + f0(A.value) + ')']])
    + (u.summary ? '<p>' + esc(u.summary) + '</p>' : '')
    + sec('State, performance and efficiency of equipment') + (A.rows.length ? tbl(['Equipment', 'Qty', 'Capacity', 'Condition', 'Performance', 'Efficiency', 'PPM completed', 'Remaining life', 'Advice'], A.rows.sort((x, y) => y.risk - x.risk).map(r => [esc(r.a.desc || r.c.n) + (r.a.tag ? ' (' + esc(r.a.tag) + ')' : ''), r.qty, (r.a.cap || r.c.cap.o[0]) + ' ' + esc(r.c.cap.u), COND[r.cond - 1].t, esc(r.a.perf || PERF_A[0]), esc(r.a.eff || EFF_A[1]), esc(r.a.ppm || PPM_PCT[0]), f1(r.remAdj) + ' yrs', esc(r.adv.map(x => x[1]).join('; '))])) + tbl(['Performance', 'Units'], cnt(PERF_A, 'perf')) : '<p class="s">No assets recorded.</p>')
    + sec('Helpdesk tickets by priority') + tbl(['Priority', 'Raised', 'Open', 'Overdue', 'Fixed in time', 'Fixed late'], F.byP.map(b => [esc(PRI_TXT[b.p]), b.n, b.open, b.overdue, b.met, b.missed]))
    + (F.byT.length ? '<p class="s"><b>Reactive maintenance by trade</b></p>' + tbl(['Trade', 'Raised', 'Open', 'Overdue', 'Fixed in time', 'Fixed late', 'Typical hours on site'], F.byT.map(b => [esc(b.name), b.raised, b.open, b.overdue, b.met, b.missed, b.hrs ? f1(b.hrs) : '–'])) : '')
    + (() => { const Lf = calcLift(F); return Lf.rows.length || Lf.tk.length ? '<p class="s"><b>Lifts and escalators – call-outs</b></p>' + tbl(['Indicator', 'Value'], [['Lifts / escalators', Lf.units], ['Call-outs in the last 12 months', Lf.calls + (Lf.rate == null ? '' : ' (' + f1(Lf.rate) + ' per unit)')], ['Entrapments', Lf.trapped + (Lf.trapLate ? ' – ' + Lf.trapLate + ' not attended within 1 h' : '')], ['Open call-outs', Lf.open], ['Average attendance', Lf.attAvg == null ? '–' : fmHrs(Lf.attAvg)]]) + (Lf.rows.length ? tbl(['Lift / escalator', 'Qty', 'Call-outs (12 m)', 'Entrapments', 'Open'], Lf.rows.map(r => [esc(r.a.desc || r.c.n) + (r.a.tag ? ' (' + esc(r.a.tag) + ')' : ''), r.q, r.calls, r.trapped, r.open])) : '') : ''; })()
    + (F.tk.filter(r => !r.closed).length ? tbl(['No.', 'Priority', 'Trade / issue', 'Asset / service / location', 'Fault', 'Raised', 'Fix due', 'Status'], F.tk.filter(r => !r.closed).map(r => [esc(r.t.no || ''), r.pri, r.job ? esc(r.job.trade + ': ' + r.job.n) : '–', esc(r.target), esc(r.t.desc || ''), fmDT(r.raised), fmDT(r.dueF), r.overdue ? 'OVERDUE' : esc(r.t.st || 'Open')])) : '')
    + sec('Soft services') + (F.soft.length ? tbl(['Service', 'Provider', 'Frequency', 'Performance', 'Functionality', 'KPI %', 'Next due', 'Remarks'], F.soft.map(r => [esc(r.c.n) + (r.x.scope ? ' – ' + esc(r.x.scope) : ''), esc((r.x.prov || 'Contractor') + (r.x.who ? ' – ' + r.x.who : '')), esc(r.x.freq || r.c.freq), esc(r.x.perf || 'Good'), esc(r.x.func || 'Fully operational'), r.x.kpi || '–', r.next ? fmDT(r.next).slice(0, 10) : '–', esc(r.adv.join('; '))])) : '<p class="s">No soft services recorded.</p>')
    + sec('Capital projects and milestones') + (F.pr.length ? tbl(['Project', 'Category', 'Stage', '% complete', 'Budget', 'Spent', 'Completion', 'RAG', 'Milestones'], F.pr.map(r => [esc(r.p.name || '—'), esc(r.p.cat || ''), esc(r.p.stage || 'Concept'), (+r.p.pct || 0) + '%', f0(r.budget), f0(r.spent), esc(r.p.end || '–'), r.rag, r.msDone + ' / ' + r.ms.length])) + F.pr.map(r => (r.p.summary || r.p.update || r.ms.length) ? '<p class="s"><b>' + esc(r.p.name || '—') + '</b>' + (r.p.summary ? ' – ' + esc(r.p.summary) : '') + (r.p.update ? ' <i>Update:</i> ' + esc(r.p.update) : '') + '</p>' + (r.ms.length ? '<ul class="s">' + r.ms.map(o => '<li>' + esc(o.m.name || '') + ' – ' + esc(o.m.due || 'no date') + ' – ' + esc(o.m.st || 'Not started') + (o.late ? ' (LATE)' : '') + '</li>').join('') + '</ul>' : '') : '').join('') : '<p class="s">No capital projects recorded.</p>')
    + sec('Life cycle and capital replacement forecast') + (A.rows.length ? tbl(['Year', 'Assets due', 'Replacement cost'], A.capex.map(c => [c.year, c.n, f0(c.v)])) + '<p class="s">Book value ' + f0(A.book) + ' ' + esc(cur) + '; depreciation ' + f0(A.dep) + ' a year (' + (A.cfg.method === 'RB' ? 'reducing balance' : 'straight line') + ').</p>' : '<p class="s">No assets recorded.</p>')
    + sec('Highlights, issues and next steps') + tbl(['Topic', 'Update'], [['Highlights', esc(u.highlights || '—')], ['Issues and risks', esc(u.issues || '—')], ['Next steps / decisions', esc(u.next || '—')]])
    + '<p class="s">Generated by NexvoraHub Studio from the asset register, helpdesk, soft-service and capital-project records. Priorities and time limits follow the contract values entered in FM operations.</p>';
}
V.fmreport = () => '<section class="sheet">' + head('FM', 'Facilities report', 'Summary of equipment state, performance and efficiency, helpdesk tickets and SLA, soft services, capital projects and milestones, life cycle and the general update. Save it as a PDF to issue, or as CSV for analysis.', '<button class="btn primary" data-act="dl-fm-pdf">Save report as PDF</button><button class="btn" data-act="dl-fm-xlsx">Save report (.xlsx)</button><button class="btn" data-act="dl-fm-csv">Save report (.csv)</button>') + '<div class="paper" id="paper">' + fmBody() + '</div></section>';
function csvFm() {
  const q = v => { let t = String(v ?? ''); if (/^[=+\-@\t\r]/.test(t) && !/^-?[\d.]+$/.test(t)) t = "'" + t; return '"' + t.replace(/"/g, '""') + '"'; };
  const F = calcFM(), A = calcAssets(), L = [], u = S.fmUpdate || {};
  L.push(q('FACILITIES MANAGEMENT REPORT – ' + (S.project.name || '') + ' – ' + (u.period || '')));
  L.push(''); L.push(q('EQUIPMENT STATE')); L.push(['Equipment', 'Tag', 'Qty', 'Capacity', 'Unit', 'Condition', 'Performance', 'Efficiency', 'PPM completed', 'Remaining life yrs', 'Replace by', 'Advice'].map(q).join(','));
  A.rows.forEach(r => L.push([r.a.desc || r.c.n, r.a.tag, r.qty, r.a.cap || r.c.cap.o[0], r.c.cap.u, r.cond, r.a.perf || PERF_A[0], r.a.eff || EFF_A[1], r.a.ppm || PPM_PCT[0], r.remAdj, r.replYear, r.adv.map(x => x[1]).join(' | ')].map(q).join(',')));
  L.push(''); L.push(q('TICKETS')); L.push(['No.', 'Priority', 'Property', 'Trade', 'Issue', 'Location', 'Asset / service', 'Type', 'Fault', 'Assigned', 'Raised', 'Attend due', 'Fix due', 'Attended', 'Completed', 'Status', 'SLA'].map(q).join(','));
  F.tk.forEach(r => L.push([r.t.no, r.pri, r.t.prop || '', r.job ? r.job.trade : '', r.job ? r.job.n : '', r.t.loc || '', r.target, r.t.kind, r.t.desc, r.t.who, fmDT(r.raised), fmDT(r.dueA), fmDT(r.dueF), r.t.attended, r.t.done, r.t.st || 'Open', r.overdue ? 'Overdue' : r.fixMet === true ? 'Met' : r.fixMet === false ? 'Missed' : 'Open'].map(q).join(',')));
  L.push(''); L.push(q('TICKETS BY TRADE')); L.push(['Trade', 'Raised', 'Open', 'Overdue', 'Fixed in time', 'Fixed late', 'Typical hours on site'].map(q).join(','));
  F.byT.forEach(b => L.push([b.name, b.raised, b.open, b.overdue, b.met, b.missed, b.hrs].map(q).join(',')));
  { const Lf = calcLift(F); if (Lf.rows.length || Lf.tk.length) { L.push(''); L.push(q('LIFTS AND ESCALATORS')); L.push(['Lift / escalator', 'Tag', 'Qty', 'Type', 'Call-outs 12 m', 'Entrapments', 'Open'].map(q).join(',')); Lf.rows.forEach(r => L.push([r.a.desc || r.c.n, r.a.tag, r.q, r.a.type, r.calls, r.trapped, r.open].map(q).join(','))); L.push(['Total call-outs 12 m', Lf.calls, 'Entrapments', Lf.trapped, 'Average attendance h', Lf.attAvg == null ? '' : Lf.attAvg.toFixed(1)].map(q).join(',')); } }
  L.push(''); L.push(q('SOFT SERVICES')); L.push(['Service', 'Scope', 'Provider', 'Frequency', 'Standard', 'Performance', 'Functionality', 'Last done', 'Next due', 'KPI %', 'Cost/yr', 'Remarks'].map(q).join(','));
  F.soft.forEach(r => L.push([r.c.n, r.x.scope, (r.x.prov || '') + (r.x.who ? ' ' + r.x.who : ''), r.x.freq || r.c.freq, r.x.std || r.c.std[0], r.x.perf || 'Good', r.x.func || 'Fully operational', r.x.last, r.next ? fmDT(r.next).slice(0, 10) : '', r.x.kpi, r.x.cost, r.adv.join(' | ')].map(q).join(',')));
  L.push(''); L.push(q('CAPITAL PROJECTS')); L.push(['Project', 'Category', 'Stage', '% complete', 'Budget', 'Spent', 'Start', 'Completion', 'RAG', 'Summary', 'Update'].map(q).join(','));
  F.pr.forEach(r => L.push([r.p.name, r.p.cat, r.p.stage, r.p.pct, r.budget, r.spent, r.p.start, r.p.end, r.rag, r.p.summary, r.p.update].map(q).join(',')));
  L.push(''); L.push(q('MILESTONES')); L.push(['Project', 'Milestone', 'Due', 'Status', 'Late'].map(q).join(','));
  F.pr.forEach(r => r.ms.forEach(o => L.push([r.p.name, o.m.name, o.m.due, o.m.st || 'Not started', o.late ? 'Yes' : ''].map(q).join(','))));
  L.push(''); L.push(q('GENERAL UPDATE')); [['Summary', u.summary], ['Highlights', u.highlights], ['Issues and risks', u.issues], ['Next steps', u.next]].forEach(x => L.push(x.map(q).join(',')));
  return L.join('\r\n');
}
function energyProgramme() {
  const P = energyProg(), e = S.energy, T = P.theft, M = P.meter;
  const stat = clStat(EP_PILLARS.flatMap(([set, , , items]) => clIds(set, items)));
  const calc = id => id === 'ep-theft' ? `<div class="grid">${fld('Incomer (bulk) kWh in a month', inp('energy.bulkKwh', e.bulkKwh, 'number'), 'Read from the main incomer meter')}${fld('Sum of sub-meter kWh, same month', inp('energy.subKwh', e.subKwh, 'number'), 'All sub-meters and metered tenants')}${fld('Acceptable unaccounted %', inp('energy.lossLimit', e.lossLimit, 'number'), 'Cable and transformer losses plus meter error; edit to suit')}</div>
    <p>${pill(T.st, T.text)}${T.annual != null ? ` <span class="note">≈ ${esc(e.currency)} ${f0(T.annual)} a year at the tariff if this persists</span>` : ''}</p>
    <p class="note">Unaccounted energy also includes unmetered loads and meter error, so treat a high figure as a prompt to investigate, not proof of theft.</p>`
    : id === 'ep-smart' ? `<div class="grid">${fld('Metering points needed', inp('energy.ptsTotal', e.ptsTotal, 'number'), 'Incomer, floors, tenants and major plant')}${fld('Smart meters installed', inp('energy.ptsSmart', e.ptsSmart, 'number'), 'Interval-reading, communicating meters')}</div><p>${pill(M.st, M.text)}</p>` : '';
  return `<h2 style="margin-top:26px">Energy management programme</h2>
  <p class="note">The five pillars of an energy programme. Calculated figures sit above; use this register to track what is planned, in progress and done.</p>
  ${clKpis([['Programme', stat]])}
  ${EP_PILLARS.map(([set, title, intro, items]) => `<h3>${esc(title)}</h3><p class="note">${esc(intro)}</p>${calc(set)}${clTable(set, items)}`).join('')}`;
}
function clReportHtml() {
  const rows = [], add = (area, set, items) => items.forEach(it => { const id = clId(set, it[1]), v = clItem(id); if ((v.st && v.st !== 'Not started') || v.val || v.note) rows.push([area, esc(it[1]), esc(v.st || 'Not started'), esc(v.val || ''), esc(v.note || '')]); });
  CL_CHECKLIST.forEach(([set, title, items]) => add(title, set, items));
  EP_PILLARS.forEach(([set, title, , items]) => add('Energy: ' + title, set, items));
  FAC.forEach(([, cat, , topics]) => topics.forEach(t => add(cat + ': ' + t[2], t[0], t[4])));
  if (!rows.length) return '';
  const P = energyProg(), ids = [...CL_CHECKLIST.flatMap(([set, , items]) => clIds(set, items)), ...EP_PILLARS.flatMap(([set, , , items]) => clIds(set, items)), ...facIds()], st = clStat(ids);
  return `<p>${st.done} of ${st.app} parameters complete (${pct(st.frac)})${P.theft.have ? `; energy reconciliation: ${esc(P.theft.text)}` : ''}${P.meter.have ? `; smart metering: ${esc(P.meter.text)}` : ''}.</p>` + tbl(['Area', 'Item', 'Status', 'Value or decision', 'Notes'], rows);
}
/* ---------- design review and sign-off ---------- */
const SIGNOFF_ITEMS = [['load', 'Load assessment and maximum demand'], ['supply', 'Supply, transformers and switchgear'], ['gen', 'Standby generation'], ['cables', 'Cable sizing, voltage drop and earth fault loop impedance'], ['fault', 'Fault levels, breaking capacity and selectivity'], ['boards', 'Distribution boards (IEC 61439 / panelboards)'], ['earthing', 'Earthing and bonding'], ['energy', 'Energy management'], ['drawings', 'Drawings and layouts'], ['compliance', 'Compliance checklist and regional coverage'], ['boq', 'Bill of quantities']];
const SIGNOFF_STATUS = ['Not reviewed', 'Reviewed – no comments', 'Reviewed – comments addressed', 'Action required'];
function signoffState() {
  const so = S.signoff || {}, it = so.items || {}, st = k => (it[k] && it[k].status) || 'Not reviewed';
  const reviewed = SIGNOFF_ITEMS.filter(([k]) => /^Reviewed/.test(st(k))).length, action = SIGNOFF_ITEMS.filter(([k]) => st(k) === 'Action required').length;
  const approved = reviewed === SIGNOFF_ITEMS.length && !!so.approver && !!so.approverDate;
  return { reviewed, total: SIGNOFF_ITEMS.length, action, approved, label: action ? `${action} item(s) need action` : approved ? 'Design approved for issue' : `${reviewed} of ${SIGNOFF_ITEMS.length} reviewed – not yet approved`, pill: action ? 'bad' : approved ? 'ok' : 'warn' };
}
function signoffPanel() {
  const so = S.signoff || {}, it = so.items || {}, SS = signoffState();
  const rows = SIGNOFF_ITEMS.map(([k, label]) => { const v = it[k] || {}; return `<tr><td>${esc(label)}</td><td><select data-signoff="${k}" data-k="status">${opt(SIGNOFF_STATUS, v.status || 'Not reviewed')}</select></td><td><input data-signoff="${k}" data-k="by" value="${esc(v.by || '')}" placeholder="Reviewer"></td><td><input type="date" data-signoff="${k}" data-k="date" value="${esc(v.date || '')}"></td><td><input data-signoff="${k}" data-k="comment" value="${esc(v.comment || '')}" placeholder="Comments / evidence"></td></tr>`; }).join('');
  return `<h3>Design review and sign-off</h3><p>${pill(SS.pill, SS.label)}</p>
  <div class="tbl-wrap"><table><thead><tr><th>Review item</th><th>Status</th><th>Reviewed by</th><th>Date</th><th>Comments</th></tr></thead><tbody>${rows}</tbody></table></div>
  <div class="grid" style="margin-top:10px">${fld('Approved by', inp('signoff.approver', so.approver || ''), 'Name of the approving engineer')}${fld('Qualifications / registration', inp('signoff.approverQual', so.approverQual || ''), 'e.g. CEng MIET, COREN reg. no., PE licence')}${fld('Approval date', inp('signoff.approverDate', so.approverDate || '', 'date'))}</div>
  <p class="note">Approval is recorded when every item is reviewed and the approver's name and date are entered. It records the engineer's review of this design; it is not a certificate of the installation.</p>`;
}
V.compliance = () => {
  const rows = CHECKS.map((c, i) => { const [res, st] = c[2](R), s = S.compliance[i] || {}; return `<tr><td class="n">${i + 1}</td><td>${esc(c[0])}</td><td class="note">${esc(c[1][R.X.famIdx])}</td><td>${esc(res)}</td><td>${pill(st, { ok: 'OK', bad: 'Action', warn: 'Check', na: 'Manual' }[st])}</td><td><select data-comp="${i}" data-k="st">${opt(['Not checked', 'Complies', 'Complies with departure', 'Action required', 'Not applicable'], s.st || 'Not checked')}</select></td><td><input data-comp="${i}" data-k="note" value="${esc(s.note || '')}" placeholder="Evidence / note"></td></tr>`; }).join('');
  return `<section class="sheet">${head('Stage 9', 'Compliance', `Automatic checks against the design results, with clause references for <b>${esc(FAMILY_NAME[R.X.fam])}</b>. Record your own status and evidence for each item.`)}
  <div class="tbl-wrap"><table><thead><tr><th>#</th><th>Requirement</th><th>Reference</th><th>Design result</th><th>Auto</th><th>Engineer status</th><th>Evidence</th></tr></thead><tbody>${rows}</tbody></table></div>
  <p class="note">Clause references are guidance; confirm against the edition adopted locally. This checklist does not replace certification by a competent person.</p>
  ${signoffPanel()}</section>`;
};
V.drawings = () => {
  const g = S.dwg, W = R.W, X = R.X;
  const n = (i, k, val, ph, w = 70) => `<input type="number" step="any" style="width:${w}px" data-arr="dwgRooms" data-i="${i}" data-k="${k}" value="${esc(val)}" placeholder="${esc(ph)}">`;
  const rows = W.rooms.map((o, i) => `<tr><td><input data-arr="dwgRooms" data-i="${i}" data-k="name" value="${esc(o.r.name)}"></td>
    <td class="wide"><select data-arr="dwgRooms" data-i="${i}" data-k="type">${opt(DWG_ROOMS.map(t => t.n), o.r.type)}</select></td>
    <td>${n(i, 'L', o.r.L, '', 60)}</td><td>${n(i, 'W', o.r.W, '', 60)}</td><td class="n">${f1(o.A)}</td>
    <td class="wide"><select data-arr="dwgRooms" data-i="${i}" data-k="lum">${opt([{ v: '', t: `${DWG_LUM[o.t.lum].n} (default)` }, ...DWG_LUM.map(l => ({ v: l.n, t: l.n }))], o.r.lum)}</select></td>
    <td>${n(i, 'lux', o.r.lux, o.t.lux, 60)}</td><td>${n(i, 'nLum', o.r.nLum, o.nAuto, 60)}</td><td class="n">${f0(o.Eavg)}</td><td>${n(i, 'nSock', o.r.nSock, o.sAuto, 60)}</td><td>${n(i, 'nEm', o.r.nEm, o.emAuto, 60)}</td><td>${n(i, 'dist', o.r.dist, 15, 60)}</td>
    <td class="n">${f0(o.wl)}</td><td class="n">${f1(o.lpd)}</td><td><button class="btn small ghost" data-del="dwgRooms" data-i="${i}" aria-label="Remove room">✕</button></td></tr>`).join('');
  const crow = W.C.map(c => `<tr><td>${esc(c.ref)}</td><td>${esc(c.desc)}</td><td>${esc(c.cc.dev.n)}${c.rcd ? ' 30 mA' : ''}${c.afdd ? ' + AFDD' : ''}</td><td class="n">${c.cc.inr ?? '–'}</td><td class="n">${c.cc.csa != null ? `${c.cc.csa}/${c.cc.cpc}${usesAWG(R.X) ? ` (≈ ${awgOf(c.cc.csa)})` : ''}` : '–'}</td><td class="n">${c.pts}</td><td class="n">${f0(c.w)}</td><td class="n">${f1(c.ib)}</td><td class="n">${f1(c.len)}</td><td class="n">${c.cc.vd != null ? f2(c.cc.vd) : '–'}</td><td class="n">${c.cc.zs != null ? f2(c.cc.zs) : '–'}</td><td>${pill(c.cc.fail === 'REVIEW' ? 'warn' : c.cc.fail ? 'bad' : 'ok', c.cc.status || 'Review')}</td></tr>`).join('');
  const chk = W.chk.map(c => `<tr><td>${esc(c.scope)}</td><td>${esc(c.item)}</td><td>${esc(c.res)}</td><td>${pill(c.st, { ok: 'Pass', warn: 'Check', bad: 'Fail' }[c.st])}</td><td class="note">${esc(c.ref)}</td></tr>`).join('');
  const sockOpts = [{ v: '', t: `${W.sockDef.n} (regional default)` }, ...SOCK.map(s => ({ v: s.n, t: s.n }))];
  return `<section class="sheet">${head('Stage 10', 'Electrical drawings', 'Generate a lighting and small-power layout, board schedule and single-line diagram from basic room parameters, check them, and save as DXF to open in AutoCAD.', `<button class="btn" data-act="load-layout">Import layout (DXF)</button><button class="btn primary" data-act="dl-dxf">Save drawing (.dxf)</button><button class="btn" data-act="dl-svg">Save preview (.svg)</button>`)}
  <p class="callout">Schematic layout for design development: fittings are placed on a regular grid and sockets evenly round each room, then circuited automatically. Quantities use the lumen method and indicative guidance; open the DXF in AutoCAD (OPEN, or INSERT into your sheet) and adjust to the architecture. Checks are a pre-check, not certification.</p>
  <input type="file" id="layoutIn" accept=".dxf,.dwg" hidden>
  ${g.layout ? `<p class="callout">Designing on the layout <b>${esc(g.layout.file)}</b> (${W.rooms.filter(o => o.r.ox != null).length} rooms placed at their real position, walls from ${esc(g.layout.wallMode)}). The saved DXF uses the same coordinates and units: in AutoCAD, INSERT or XREF it at 0,0 over the architectural drawing. <button class="btn small ghost" data-act="rm-layout">Stop using layout</button></p>` : ''}
  <h3>Design parameters</h3><div class="grid">
   ${fld('Distribution board', inp('dwg.board', g.board))}${fld('Board ways', inp('dwg.ways', g.ways, 'number'), 'Keep ≥ 20% spare')}
   ${fld('Socket-outlet system', sel('dwg.sockType', sockOpts, g.sockType), esc(W.sock.ref))}
   ${W.sock.ring ? fld('Socket circuit arrangement', sel('dwg.sockCircuit', RING_OPTS.map(o => o[0]), W.ringOpt[0]), 'BS 7671 Appendix 15 standard circuits') : fld('Max outlets per circuit', inp('dwg.maxPts', g.maxPts, 'number', `placeholder="${W.ptsLim}"`), `Default ${W.ptsLim} · ${esc(W.sock.ref)}`)}
   ${fld('Design load per socket (VA)', inp('dwg.vaSock', g.vaSock, 'number', `placeholder="${W.vaSock}"`), X.fam === 'NEC' ? 'NEC 220.14(I): 180 VA per yoke' : 'Diversified, for circuit current')}
   ${fld('Lighting circuit rating (A)', inp('dwg.lightIn', g.lightIn, 'number', `placeholder="${W.lightIn}"`), 'Regional default when blank')}
   ${fld('Max lighting points per circuit', inp('dwg.maxLightPts', g.maxLightPts, 'number', `placeholder="${W.lightPts}"`), esc(W.lpRef))}
   ${fld('Lighting circuit max loading', inp('dwg.lightFill', g.lightFill, 'number'), '0.8 = 80% of In (NEC continuous-load rule)')}
   ${fld('Utilisation factor', inp('dwg.uf', g.uf, 'number'), '0.4–0.75')}${fld('Maintenance factor', inp('dwg.mf', g.mf, 'number'), '0.7–0.9')}
   ${fld('Cable table', sel('dwg.cable', combosList().map((c, i) => ({ v: i, t: c.name || c.n })), g.cable), esc(cableSource()))}
   ${fld('Grouped circuits', inp('dwg.grp', g.grp, 'number'))}${fld('Zdb at board (Ω)', inp('dwg.zdb', g.zdb, 'number', `placeholder="${S.sizing.ze}"`), 'Blank = Ze from Stage 1')}
   <label class="row" style="gap:8px"><input type="checkbox" id="dwg_rcd" data-p="dwg.rcd" ${g.rcd ? 'checked' : ''} style="width:auto"> 30 mA RCD / GFCI on final circuits</label>
   <label class="row" style="gap:8px"><input type="checkbox" id="dwg_afdd" data-p="dwg.afdd" ${g.afdd ? 'checked' : ''} style="width:auto"> AFDD / AFCI on socket circuits</label></div>
  <h3>Rooms</h3><div class="tbl-wrap"><table><thead><tr><th>Room</th><th>Room type</th><th>L m</th><th>W m</th><th>Area m²</th><th>Luminaire</th><th>Target lx</th><th>Luminaires</th><th>Achieved lx</th><th>Sockets</th><th>Emergency</th><th>To board m</th><th>Lighting W</th><th>W/m²</th><th></th></tr></thead><tbody>${rows}
   <tr class="total"><td colspan="4">Total</td><td class="n">${f1(W.area)}</td><td colspan="4"></td><td class="n">${f0(W.sockN)}</td><td colspan="2"></td><td class="n">${f0(W.lightW)}</td><td class="n">${W.area ? f1(W.lightW / W.area) : '–'}</td><td></td></tr></tbody></table></div>
  <div class="row" style="margin-top:8px"><button class="btn small" data-add="dwgRooms">Add room</button><span class="note">Blank luminaire, socket and emergency counts are calculated (shown greyed).</span></div>
  <h3>Parameter checks</h3><p>${pill('ok', W.nOk + ' pass')} ${pill('warn', W.nWarn + ' to check')} ${pill('bad', W.nBad + ' fail')}</p>
  <div class="tbl-wrap"><table><thead><tr><th>Scope</th><th>Check</th><th>Result</th><th>Status</th><th>Reference</th></tr></thead><tbody>${chk}</tbody></table></div>
  <h3>Final circuit schedule – ${esc(g.board)}</h3><div class="tbl-wrap"><table><thead><tr><th>Ref</th><th>Description</th><th>Device</th><th>In A</th><th>mm²</th><th>Points</th><th>Load W</th><th>Ib A</th><th>Length m</th><th>VD %</th><th>Zs Ω</th><th>Result</th></tr></thead><tbody>${crow}</tbody></table></div>
  <div class="kpis" style="margin-top:12px">${[['Lighting load', `${f1(W.lightW / 1000)} kW`, `${f1(W.area ? W.lightW / W.area : 0)} W/m² over ${f0(W.area)} m²`], ['Socket outlets', f0(W.sockN), `${f1(W.sockVA / 1000)} kVA design load`], ['Final circuits', `${W.C.length} of ${g.ways} ways`, `${W.C.filter(c => c.kind === 'L').length} lighting · ${W.C.filter(c => c.kind === 'P').length} power`]].map(([a, b, c]) => `<div class="kpi"><span>${a}</span><b>${b}</b><small>${c}</small></div>`).join('')}</div>
  <p class="note">Area loads in Stage 2 already include general lighting and small power, so these room loads are a cross-check and are not added to the maximum demand again.</p>
  <h3>Drawing preview</h3><div class="dwg-wrap">${W.rooms.length ? toSVG(dwgGeom(W)) : '<p class="note">Add rooms to generate a drawing.</p>'}</div></section>`;
};
V.review = () => {
  const RV = R.RV, rv = S.review;
  const sh = RV.sheets.map((s, i) => `<tr><td>${esc(s.file)}</td><td class="n">${s.legend.length}</td><td>${s.legendFound ? pill('ok', 'Found') : pill('warn', 'None')}</td><td>${esc({ outlines: 'Room outlines', labels: 'Room labels', none: 'None' }[s.roomMode])} (${s.rooms.length})</td><td class="n">${f0(Object.values(s.blocks).reduce((a, b) => a + b.n, 0))}</td><td><button class="btn small ghost" data-act="rv-del" data-i="${i}" aria-label="Remove ${esc(s.file)}">✕</button></td></tr>`).join('');
  const mp = RV.eff.map(e => `<tr><td><code>${esc(e.block)}</code></td><td class="n">${e.n}</td><td class="note">${esc(e.layers.join(', '))}</td><td>${esc(e.code)}</td><td class="note">${esc(e.desc)}</td>
    <td class="wide"><select data-rvmap="${esc(e.block)}" data-k="type">${opt(RV_TYPES, e.type)}</select></td>
    <td><input type="number" step="any" style="width:70px" data-rvmap="${esc(e.block)}" data-k="w" value="${esc((rv.map[e.block] || {}).w ?? '')}" placeholder="${e.w ?? ''}"${rvLight(e.type) ? '' : ' disabled'}></td><td>${esc(e.src)}</td></tr>`).join('');
  const rm = RV.rooms.map(r => `<tr><td>${esc(r.name)}</td><td><input type="number" step="any" style="width:80px" data-rvarea="${esc(r.name)}" value="${esc((rv.areas || {})[r.name] ?? '')}" placeholder="${r.area != null ? f1(r.area) : 'm²'}"></td><td class="n">${r.lum}</td><td class="n">${r.em}</td><td class="n">${r.exit}</td><td class="n">${f0(r.lightW)}</td><td class="n">${r.lpd != null ? f1(r.lpd) : '–'}</td><td class="n">${r.sock}</td><td class="n">${r.sw}</td><td class="n">${r.db}</td><td class="n">${r.unk || ''}</td></tr>`).join('');
  const ck = RV.chk.map(c => `<tr><td>${esc(c.scope)}</td><td>${esc(c.item)}</td><td>${esc(c.res)}</td><td>${pill(c.st, { ok: 'Pass', warn: 'Check', bad: 'Fail' }[c.st])}</td><td class="note">${esc(c.ref)}</td></tr>`).join('');
  return `<section class="sheet">${head('Stage 11', 'Drawing review', 'Import AutoCAD drawings as DXF. The legend in each drawing is read to learn what every symbol means, symbols are counted room by room, and the result becomes a load sheet with design pre-checks.', `<button class="btn primary" data-act="load-dxf">Import DXF drawings</button>${RV.sheets.length ? '<button class="btn" data-act="rv-clear">Remove all</button>' : ''}`)}
  <input type="file" id="dxfIn" accept=".dxf,.dwg" multiple hidden>
  <p class="callout">In AutoCAD use SAVEAS → DXF (ASCII). Files are read in your browser and are not uploaded. Symbol meanings come from each drawing's legend (symbol → code → description) and stay editable below; your corrections are remembered for the next drawing. Results are a design pre-check, not certification.</p>
  ${RV.sheets.length ? `<h3>Imported drawings</h3><div class="tbl-wrap"><table><thead><tr><th>Drawing</th><th>Legend rows</th><th>Legend</th><th>Rooms</th><th>Symbols</th><th></th></tr></thead><tbody>${sh}</tbody></table></div>
  ${RV.panels.length ? `<h3>Panel schedules</h3><div class="tbl-wrap"><table><thead><tr><th>Panel</th><th>Voltage</th><th>Isc kA</th><th>Incomer</th><th>Connected by category (kVA × demand factor)</th><th>Connected kVA</th><th>Demand kVA</th><th>Demand A</th></tr></thead><tbody>${RV.panels.map(p => `<tr><td>${esc(p.name)}</td><td>${p.vll ? p.vll + '/' + p.vln + ' V' : '–'}</td><td class="n">${p.isc ?? '–'}</td><td>${p.trip ? `${p.trip}/${p.frame} A ${esc(p.dev)}` : '–'}</td><td class="note">${p.cats.map(c => `${esc(c.name)} ${f1(c.conn)}${c.df != null ? ' × ' + c.df : ''}`).join(' · ')}</td><td class="n">${f1(p.conn)}</td><td class="n">${f1(p.dem)}</td><td class="n">${f0(p.iDem)}</td></tr>`).join('')}<tr class="total"><td colspan="5">Total of imported panels</td><td class="n">${f1(RV.panelConn)}</td><td class="n">${f1(RV.panelDem)}</td><td></td></tr></tbody></table></div>
  <div class="grid" style="margin-top:8px">${fld('Maximum demand basis', sel('review.mdBasis', [{ v: 'area', t: 'Area and equipment schedules (Stages 2–3)' }, { v: 'panels', t: 'Imported panel schedules' }], rv.mdBasis || 'area'), 'Panel basis replaces area and equipment loads; lifts, pumps and the data hall are still added')}</div>` : ''}
  <h3>Symbol mapping (learned from the legend)</h3><div class="grid">${fld('Design load per socket (VA)', inp('review.vaSock', rv.vaSock, 'number', `placeholder="${RV.vaSock}"`), 'For the socket load estimate')}</div>
  <div class="tbl-wrap" style="margin-top:8px"><table><thead><tr><th>Block</th><th>Uses</th><th>Layer</th><th>Code</th><th>Legend description</th><th>Type</th><th>W each</th><th>Source</th></tr></thead><tbody>${mp}</tbody></table></div>
  <h3>Load sheet by room</h3><div class="tbl-wrap"><table><thead><tr><th>Room</th><th>Area m²</th><th>Luminaires</th><th>Emergency</th><th>Exit</th><th>Lighting W</th><th>W/m²</th><th>Sockets</th><th>Switches</th><th>Boards</th><th>Unidentified</th></tr></thead><tbody>${rm}
   <tr class="total"><td>Total</td><td></td><td class="n">${RV.tot.lum}</td><td class="n">${RV.tot.em}</td><td class="n">${RV.tot.exit}</td><td class="n">${f0(RV.tot.lightW)}</td><td></td><td class="n">${RV.tot.sock}</td><td class="n">${RV.tot.sw}</td><td class="n">${RV.tot.db}</td><td></td></tr></tbody></table></div>
  <div class="kpis" style="margin-top:12px">${[['Lighting load', `${f1(RV.tot.lightW / 1000)} kW`, `${RV.tot.lum + RV.tot.em + RV.tot.exit} fittings`], ['Socket load', `${f1(RV.sockVA / 1000)} kVA`, `${RV.tot.sock} outlets × ${RV.vaSock} VA`], ['Pre-checks', `${RV.nBad} fail · ${RV.nWarn} check`, `${RV.nOk} pass`]].map(([a, b, c]) => `<div class="kpi"><span>${a}</span><b>${b}</b><small>${c}</small></div>`).join('')}</div>
  <p class="note">Room areas come from room outlines when the drawing has them; otherwise type them in. Lighting load = count × legend wattage. Rooms without outlines are assigned to the nearest room label, so check the counts against the drawing.</p>
  <h3>Pre-checks</h3><p>${pill('bad', RV.nBad + ' fail')} ${pill('warn', RV.nWarn + ' to check')}</p>
  <div class="tbl-wrap"><table><thead><tr><th>Scope</th><th>Check</th><th>Result</th><th>Status</th><th>Reference</th></tr></thead><tbody>${ck || '<tr><td colspan="5">No issues found.</td></tr>'}</tbody></table></div>`
    : '<p class="note">No drawings imported yet. Import lighting and power plans (DXF) – several sheets can be combined.</p>'}</section>`;
};
/* ---------- bill of quantities: built from the design (quantities for pricing; rates left blank) ---------- */
function boqItems() {
  const items = [], add = (sec, desc, unit, qty, note = '') => { if (qty > 0 || unit === 'lot') items.push({ sec, desc, unit, qty, note }); };
  const xpOn = k => R.XP && R.XP.e > 0 && S.sizing[k] !== false, xpNote = k => xpOn(k) ? `Rated for ${pct(R.XP.e)} expansion` : '';
  const z = S.sizing, X = R.X, poles = (ph, dev, rcd) => ph === 1 ? (rcd || /RCBO/.test(dev) ? 'SP&N' : 'SP') : /MCCB|ACB/.test(dev) ? 'TP&N' : 'TP';
  // A supply
  if (R.txKva) add('A', `Transformer ${f0(R.txKva)} kVA, ${esc(z.txType)}, Uk ${z.uk}%, ratio HV/${X.vll} V`, 'no', z.txType === 'Utility-owned' ? 0 : R.nTx, z.txType === 'Utility-owned' ? 'By the utility' : [z.resilience === 'N+1' ? 'N+1 configuration' : '', xpNote('expTx') && `${xpNote('expTx')} (firm ${f0(R.txKva * (z.resilience === 'N+1' ? Math.max(R.nTx - 1, 1) : R.nTx))} kVA vs MD ${f0(R.md)} kVA)`].filter(Boolean).join('; '));
  if (R.incomer) add('A', `Main LV switchboard ${X.vll} V, incomer ${f0(R.incomer)} A ${R.incomer >= 630 ? 'ACB 4-pole' : 'MCCB'}, Icw ${R.icw ?? '–'} kA (1 s), ${z.ways} outgoing ways`, 'no', 1, X.fam === 'NEC' ? 'UL 891 switchboard' : 'IEC / BS EN 61439-2');
  // B standby generation
  const g = R.genCfg;
  if (g && g.unit) {
    add('B', `Diesel generator set ${f0(g.unit)} kVA prime, ${X.vll} V ${X.c.hz} Hz, acoustic enclosure`, 'no', g.installed, [`${g.red}${g.installed > 1 ? `, ${g.duty} duty` : ''}`, xpNote('expGen') && `${xpNote('expGen')} (margin × ${f2(R.genInfo.margin)})`].filter(Boolean).join('; '));
    if (g.parallel) add('B', 'Generator synchronising / paralleling switchboard with load management', 'no', 1);
    const atsA = nextStd(SWB, R.ess * 1000 / (SQ3 * X.vll)); if (atsA) add('B', `Automatic transfer switch ${atsA} A, 4-pole`, 'no', 1, 'Essential board changeover');
    const litres = g.dutyKva * 0.8 * 0.27 * (+z.fuelH || 24); add('B', `Fuel storage for ${+z.fuelH || 24} h at full load (≈ 0.27 l/kWh)`, 'litres', Math.ceil(litres / 100) * 100, 'Bulk + day tanks; confirm with fire authority');
  }
  // C distribution boards
  R.DBR.rows.forEach(d => add('C', `${esc(d.t.n)} ${esc(d.name)}: ${d.ph === 1 ? 'SP&N' : 'TP&N'}, incomer ${d.incomer ?? '–'} A, ${d.ways} ${d.sp.word} (${d.used} used + spare)${d.o.icw ? `, rated ${d.o.icw} kA` : d.fault ? `, fault level ${f1(d.fault)} kA` : ''}`, 'no', 1, [d.sp.std, d.e > 0 ? `Rated for ${pct(d.e)} expansion` : ''].filter(Boolean).join('; ')));
  // D protective devices (cable schedule + generated final circuits)
  const dev = {}, devX = {}, putDev = (name, inr, ph, rcd, icn, xp) => { if (!inr) return; const k = `${name} ${inr} A ${poles(ph, name, rcd)}${rcd ? ' 30 mA' : ''}${icn ? `, ${icn} kA` : ''}`; dev[k] = (dev[k] || 0) + 1; if (xp) devX[k] = 1; };
  R.C.forEach(c => putDev(c.dev.n, c.inr, c.ph, c.k.rcd && c.k.rcd !== 'None' && +c.k.idn > 0, +c.k.icn || 0, c.ex > 0));
  R.W.C.forEach(c => putDev(c.cc.dev.n, c.cc.inr, 1, c.rcd, 0));
  Object.entries(dev).sort().forEach(([k, n]) => add('D', k, 'no', n, devX[k] ? `Sub-main / feeder: ${xpNote('expCab') || 'rated for expansion'}` : ''));
  // E cables (+10% allowance for terminations and routing)
  const cab = {}, cabX = {}, putCab = (desc, len, xp) => { if (!desc || !(len > 0)) return; cab[desc] = (cab[desc] || 0) + len; if (xp) cabX[desc] = 1; };
  R.C.forEach(c => putCab(c.spec ? c.spec.split(' · ')[0] : '', +c.k.len || 0, c.ex > 0));
  R.W.C.forEach(c => putCab(c.cc.csa ? (c.cc.ring ? `Twin & earth ${c.cc.csa}/${c.cc.cpc} mm² (ring)` : `${String((combosList()[+S.dwg.cable || 0] || {}).name || 'Cable').split(' – ')[0]} ${c.cc.csa}/${c.cc.cpc} mm² (final circuits)`) : '', c.len));
  Object.entries(cab).sort().forEach(([k, m]) => add('E', esc(k), 'm', Math.ceil(m * 1.1), cabX[k] ? `Incl. 10% allowance; size ${xpNote('expCab').toLowerCase() || 'rated for expansion'}` : 'Incl. 10% allowance'));
  // F luminaires and accessories (from the electrical drawings)
  if (R.W.rooms.length) {
    const lum = {}; R.W.rooms.forEach(o => { lum[o.lum.n] = (lum[o.lum.n] || 0) + o.nLum; });
    Object.entries(lum).forEach(([k, n]) => add('F', `Luminaire: ${esc(k)}`, 'no', n));
    add('F', 'Emergency luminaire, self-contained, 3 h, maintained/non-maintained as specified', 'no', R.W.rooms.reduce((a, o) => a + o.nEm, 0));
    add('F', `Socket-outlet: ${esc(R.W.sock.n)}`, 'no', R.W.sockN);
  }
  // G mechanical and special services connections
  S.lifts.forEach(L => add('G', `Lift supply: ${esc(L.desc)} (${esc(L.type)}), isolator and sub-main`, 'no', +L.n || 0));
  R.P.rows.forEach(p => add('G', `Pump motor supply: ${esc(p.p.desc)} ${f1(p.motor)} kW, ${esc(p.starter)}`, 'no', (+p.p.duty || 0) + (+p.p.stby || 0)));
  R.Lo.rows.filter(r => r.conn > 0).forEach(r => add('G', `Final connection: ${esc(r.l.desc)} (${f1(r.l.kw)} kW each)`, 'no', +r.l.qty || 0, esc(r.l.db)));
  if (R.D) { add('G', `UPS module ${S.dc.upsModule} kW (data hall)`, 'no', R.D.upsI, R.D.red.rU); add('G', `Data hall transformer ${f0(S.dc.txKva)} kVA`, 'no', R.D.txI, R.D.red.rT); add('G', `Data hall generator ${f0(S.dc.genKva)} kVA`, 'no', R.D.genI, R.D.red.rG); }
  // H energy
  if (R.E.bank > 0) add('H', `Automatic power factor correction bank ${f0(R.E.bank)} kVAr, detuned`, 'no', 1);
  if (+S.energy.pv > 0) add('H', `Solar PV system ${S.energy.pv} kWp incl. inverters and DC protection`, 'lot', 1);
  if (+S.energy.batt > 0) add('H', `Battery energy storage ${S.energy.batt} kW`, 'lot', 1);
  // J earthing, testing
  add('J', `Main earthing terminal, main earthing conductor ${R.met} mm² Cu, main protective bonding ${R.bond} mm² Cu`, 'lot', 1, esc(X.c.earthing));
  add('J', `Inspection, testing, commissioning and certification to ${esc(X.c.regs)}`, 'lot', 1);
  return items;
}
const BOQ_SECTIONS = { A: 'Supply and main LV switchboard', B: 'Standby generation', C: 'Distribution boards', D: 'Protective devices', E: 'Cables', F: 'Luminaires and wiring accessories', G: 'Equipment, mechanical and special services connections', H: 'Energy systems', J: 'Earthing, testing and commissioning' };
function boqBody() {
  const p = S.project, items = boqItems(), secs = Object.keys(BOQ_SECTIONS).filter(k => items.some(i => i.sec === k)), so = S.signoff || {};
  let n = 0; const sec = t => `<h2>${++n}. ${t}</h2>`;
  return `<div class="tb"><div class="tb-t"><div class="tb-k">Bill of quantities – electrical services</div><div class="tb-n">${esc(p.name)}</div></div>
   <div class="tb-g">${[['Client', p.client], ['Site', p.site], ['Reference', p.ref], ['Revision', p.rev], ['Date', p.date], ['Stage', p.stage], ['Designer', p.designer || '—'], ['Checker', p.checker || '—']].map(([a, b]) => `<div><span>${a}</span>${esc(b)}</div>`).join('')}</div></div>
  <p class="s">Quantities are derived from the design in NexvoraHub Studio (${esc(p.country)}, ${esc(R.X.c.regs)}). They are for pricing and must be confirmed by measurement against the issued drawings and specification; rates are to be priced by the tenderer.${R.XP && R.XP.e > 0 ? ` Ratings include a ${pct(R.XP.e)} expansion allowance on ${[S.sizing.expTx !== false && 'transformers', S.sizing.expGen !== false && 'generators', S.sizing.expCab !== false && 'sub-main / feeder devices and cables'].filter(Boolean).join(', ') || 'no items'} (Stage 6), applied after diversity.` : ''}</p>
  ${secs.map(k => sec(BOQ_SECTIONS[k]) + tbl(['Item', 'Description', 'Unit', 'Qty', 'Rate', 'Amount', 'Notes'], items.filter(i => i.sec === k).map((i, j) => [`${k}.${j + 1}`, i.desc, i.unit, f0(i.qty), '', '', i.note]))).join('')}
  ${sec('Summary')}${tbl(['Section', 'Description', 'Amount'], secs.map(k => [k, BOQ_SECTIONS[k], '']), ['', 'Total (excluding taxes)', ''])}
  <table class="r kv" style="margin-top:14px"><tbody>${[['Prepared by', p.designer || '—'], ['Checked by', p.checker || '—'], ['Approved by', so.approver ? `${esc(so.approver)}${so.approverQual ? ', ' + esc(so.approverQual) : ''}${so.approverDate ? ' – ' + esc(so.approverDate) : ''}` : '—']].map(([a, b]) => `<tr><th>${a}</th><td>${typeof b === 'string' && b !== '—' && a !== 'Approved by' ? esc(b) : b}</td></tr>`).join('')}</tbody></table>
  <p class="s">Generated ${new Date().toLocaleString('en-GB')} · NexvoraHub Studio</p>`;
}
function csvBoq() {
  const q = v => { let t = String(v ?? ''); if (/^[=+@\t\r]/.test(t) || /^-(?![\d.])/.test(t)) t = "'" + t; return `"${t.replace(/"/g, '""')}"`; };
  const strip = h => String(h).replace(/<[^>]*>/g, '').replace(/&amp;/g, '&').replace(/&lt;/g, '<').replace(/&gt;/g, '>').replace(/&quot;/g, '"').replace(/&#39;/g, "'");
  const L = [['Bill of quantities', S.project.name, 'Ref', S.project.ref, 'Rev', S.project.rev].map(q).join(','), ['Item', 'Section', 'Description', 'Unit', 'Qty', 'Rate', 'Amount', 'Notes'].map(q).join(',')];
  const items = boqItems(); Object.keys(BOQ_SECTIONS).forEach(k => items.filter(i => i.sec === k).forEach((i, j) => L.push([`${k}.${j + 1}`, BOQ_SECTIONS[k], strip(i.desc), i.unit, i.qty, '', '', strip(i.note)].map(q).join(','))));
  return L.join('\r\n');
}
V.boq = () => `<section class="sheet">${head('Stage 13', 'Bill of quantities', 'Generated from the completed design: supply, generation, boards, protective devices, cables, luminaires and accessories, connections, energy systems, earthing and testing. Save it as a PDF to issue, or as CSV to price in a spreadsheet.', '<button class="btn primary" data-act="dl-boq-pdf">Save BOQ as PDF</button><button class="btn" data-act="dl-boq-csv">Save BOQ (.csv)</button>')}
  <div class="paper" id="paper">${boqBody()}</div></section>`;
V.coverage = () => {
  const K = coverageAll(), cur = S.project.country;
  const rows = K.rows.map(r => `<tr${r.name === cur ? ' class="total"' : ''}><td>${esc(r.name)}</td><td>${esc(FAMILY_NAME[r.fam] || r.fam)}</td><td class="note">${esc(r.regs)}</td><td>${esc(r.supply)}</td><td>${pill(r.pill, r.label)}</td><td class="note">${esc(r.cable)}</td><td class="note">${esc(r.socket)}${r.sockMapped ? '' : ' (assumed)'}</td><td class="note">${esc(r.lightRule)}</td><td>${r.verified ? `${esc(r.verified.edition)}<br><span class="note">${esc(r.verified.date)}${r.verified.by ? ' · ' + esc(r.verified.by) : ''}</span>` : '<span class="note">Not yet</span>'}</td><td>${r.ready ? pill('ok', 'Ready') : r.level === 'unavailable' ? pill('bad', 'No') : pill('na', 'Not yet')}</td><td class="note">${r.notes.map(esc).join(' ')}</td></tr>`).join('');
  return `<section class="sheet">${head('Stage 12', 'Regional coverage', 'How far the results can be relied on in each of the ' + K.rows.length + ' countries and regions, which code data is used, and which markets are verified and ready for paid clients.', '<button class="btn" data-act="dl-coverage">Save coverage register (.csv)</button>')}
  <div class="kpis">${[['Full', K.full, 'national code data used natively'], ['Supported', K.supported, 'same code family – verify national deviations'], ['Indicative', K.indicative, 'references only – local tables or units needed'], ['Not offered', K.unavailable, 'sanctions'], ['Verified & ready to sell', K.ready, 'engineer-verified against the edition in force']].map(([a, b, c]) => `<div class="kpi"><span>${a}</span><b>${b}</b><small>${c}</small></div>`).join('')}</div>
  <p class="callout">Register v${esc(COV.version)} (as of ${esc(COV.asOf)}). A country becomes <b>ready to sell</b> only when it is Full or Supported <i>and</i> a competent engineer has verified the app's values against the edition in force there (recorded in <code>coverage.json</code> with edition, date and name). Indicative regions show code references but must not be sold as compliance software until their local cable tables, units and rules are loaded.</p>
  <div class="tbl-wrap" style="margin-top:12px"><table><thead><tr><th>Country / region</th><th>Code family</th><th>Wiring regulations</th><th>Supply</th><th>Status</th><th>Cable data</th><th>Socket system</th><th>Lighting points rule</th><th>Verified</th><th>Ready to sell</th><th>Notes</th></tr></thead><tbody>${rows}</tbody></table></div>
  <p class="note">Your project's region (${esc(cur)}) is highlighted. Standards tables are the copyright of their publishers (IET/BSI, IEC, NFPA, CSA, Standards Australia); commercial use of their values requires the appropriate licence.</p></section>`;
};
function csvCoverage() {
  const q = v => { let t = String(v ?? ''); if (/^[=+@\t\r]/.test(t) || /^-(?![\d.])/.test(t)) t = "'" + t; return `"${t.replace(/"/g, '""')}"`; };
  const L = [['NexvoraHub Studio – regional coverage register', 'v' + COV.version, 'as of ' + COV.asOf].map(q).join(','), ['Country / region', 'Code family', 'Wiring regulations', 'Supply', 'Status', 'Cable data', 'Socket system', 'Lighting points rule', 'Verified edition', 'Verified date', 'Verified by', 'Ready to sell', 'Notes'].map(q).join(',')];
  coverageAll().rows.forEach(r => L.push([r.name, FAMILY_NAME[r.fam] || r.fam, r.regs, r.supply, r.label, r.cable, r.socket + (r.sockMapped ? '' : ' (assumed)'), r.lightRule, r.verified?.edition, r.verified?.date, r.verified?.by, r.ready ? 'Yes' : 'No', r.notes.join(' ')].map(q).join(',')));
  return L.join('\r\n');
}
V.account = () => {
  const off = projectNotOffered(), ok = licenceOK();
  return `<section class="sheet">${head('Account', 'Plan & licence', proMode() ? 'NexvoraHub Studio is free to use on screen. Pro unlocks reports, drawings and imports.' : 'All features are currently free to use.')}
  ${!proMode() ? '<p class="callout">Paid access is switched off: every feature is available to everyone.</p>' : ''}
  <div class="kpis">${(ACCESS.plans || []).map(p => `<div class="kpi"><span>${esc(p.name)}</span><b>${esc(p.price)}</b><small>${esc(p.features)}</small></div>`).join('')}</div>
  ${proMode() ? `<h3>Pro features</h3><ul class="note"><li>Design report (HTML/PDF) and schedules (CSV)</li><li>AutoCAD DXF drawings, overlays on submitted layouts, SVG previews</li><li>Drawing review with legend learning, layout and panel-schedule import</li><li>Licensed cable table packs</li></ul>
  ${off ? `<p class="callout">${esc(COV.notOffered[S.project.country])}</p>` : `<div class="row" style="margin:10px 0">${ACCESS.checkoutUrl ? `<a class="btn primary" href="${esc(ACCESS.checkoutUrl)}" target="_blank" rel="noopener">Buy ${esc(ACCESS.product)}</a>` : '<span class="note">Checkout link not set yet (access.json → checkoutUrl).</span>'}</div>
  <h3>Licence</h3>${ok ? `<p>${pill('ok', 'Active')} Licence ending …${esc(LIC.key.slice(-4))}${LIC.expires ? ' · renews/expires ' + esc(String(LIC.expires).slice(0, 10)) : ''} · checked ${esc(LIC.checked)}</p><button class="btn small ghost" data-act="lic-remove">Remove licence from this browser</button>`
    : `<div class="grid">${fld('Licence key (from your purchase email)', '<input id="licKey" type="text" autocomplete="off" spellcheck="false" placeholder="XXXXXXXX-XXXX-XXXX-XXXX-XXXXXXXXXXXX">')}</div><div class="row" style="margin-top:8px"><button class="btn primary" data-act="lic-activate">Activate licence</button>${LIC && !LIC.valid ? ` ${pill('bad', 'Last check: ' + LIC.status)}` : ''}</div>`}`}` : ''}
  <p class="note">${[ACCESS.termsUrl && `<a href="${esc(ACCESS.termsUrl)}" target="_blank" rel="noopener">Terms of service</a>`, ACCESS.privacyUrl && `<a href="${esc(ACCESS.privacyUrl)}" target="_blank" rel="noopener">Privacy policy</a>`, ACCESS.refundsUrl && `<a href="${esc(ACCESS.refundsUrl)}" target="_blank" rel="noopener">Refund policy</a>`, ACCESS.supportEmail && `Support: ${esc(ACCESS.supportEmail)}`].filter(Boolean).join(' · ') || 'Results are a design aid and pre-check, not certification; verification by a competent person remains required.'}</p></section>`;
};
V.report = () => `<section class="sheet">${head('Stage 14', 'Design report', 'A complete electrical load assessment and design report generated from every stage. Save it as a PDF (A4, through your browser’s print window), as an HTML document (opens in any browser or Word), or export the schedules as CSV.', `<label class="row" style="gap:6px">Report language ${sel('project.lang', REPORT_LANGS.map(([v, t]) => ({ v, t })), S.project.lang || 'en')}</label><button class="btn primary" data-act="dl-pdf">Save as PDF</button><button class="btn" data-act="dl-report">Save report (.html)</button><button class="btn" data-act="dl-xlsx">Save project workbook (.xlsx)</button><button class="btn" data-act="dl-csv">Save schedules (.csv)</button><button class="btn" data-act="copy-report">Copy report text</button>`)}
  <div class="paper" id="paper" lang="${rLang()}"${rLang() === 'ar' ? ' dir="rtl"' : ''}>${reportBody()}</div></section>`;

/* ---------- report ---------- */
/* report language: headings, labels and standard text (technical values, code references and entered names stay as entered) */
const REPORT_LANGS = [['en', 'English'], ['fr', 'Français'], ['es', 'Español'], ['pt', 'Português'], ['ar', 'العربية']];
const I18N = {"fr":{"Electrical load assessment and design report":"Rapport d'évaluation des charges et de conception électrique","Client":"Client","Site":"Site","Reference":"Référence","Revision":"Révision","Date":"Date","Stage":"Phase","Designer":"Concepteur","Checker":"Vérificateur","Summary":"Synthèse","Design basis and standards":"Bases de conception et normes","Area load schedule":"Bilan des charges par surface","Equipment loads":"Charges des équipements","Lifts and pumps":"Ascenseurs et pompes","Data centre":"Centre de données","Maximum demand":"Puissance maximale appelée","Supply, transformers and switchgear":"Alimentation, transformateurs et appareillage","Earthing and bonding":"Mise à la terre et liaisons équipotentielles","Cable and protection schedule":"Tableau des câbles et protections","Lighting and small power – final circuits":"Éclairage et prises – circuits terminaux","Drawing review (imported DXF)":"Revue des plans (DXF importé)","Energy management":"Gestion de l'énergie","Compliance checklist":"Liste de contrôle de conformité","Assumptions and limitations":"Hypothèses et limites","Design region":"Région de conception","Wiring regulations":"Règles d'installation","Supply":"Alimentation","Total maximum demand":"Puissance maximale totale","Supply arrangement":"Mode de raccordement","Transformers":"Transformateurs","Main LV incomer":"Arrivée BT principale","Standby generation":"Groupe électrogène de secours","Annual electricity (net)":"Électricité annuelle (nette)","Item":"Élément","Basis":"Base","Value":"Valeur","Parameter":"Paramètre","Source":"Origine","Total":"Total","Zone":"Zone","Building / space type":"Type de bâtiment / local","Area m²":"Surface m²","Design VA/m²":"VA/m² de calcul","Demand kVA":"Demande kVA","Description":"Description","Result":"Résultat","Room":"Local","Type":"Type","Sockets":"Prises","Emergency":"Secours","Status":"Statut","Check":"Vérification","Scope":"Portée","Requirement":"Exigence","Design result":"Résultat de conception","Engineer status":"Statut ingénieur","Board":"Tableau","Panel":"Tableau","Category":"Catégorie","Voltage":"Tension","Luminaires":"Luminaires","Connected kVA":"kVA installés","Connected kW":"kW installés","Not checked":"Non vérifié","Load densities are indicative rules of thumb after diversity; replace with measured or manufacturer data at detailed design.":"Les densités de charge sont des valeurs indicatives après foisonnement ; à remplacer par des données mesurées ou fabricant en conception détaillée.","Regional factors, demand factors and code values are editable defaults and must be verified against the edition of each code adopted locally.":"Les facteurs régionaux, facteurs de demande et valeurs normatives sont des valeurs par défaut modifiables, à vérifier selon l'édition de chaque norme en vigueur localement.","Cable ratings are BS 7671 Appendix 4 copper values; use local tables where another code family applies.":"Les intensités admissibles des câbles sont les valeurs cuivre de la BS 7671 Annexe 4 ; utiliser les tableaux locaux si une autre famille de normes s'applique.","Transformer fault levels assume an infinite source; the utility confirms the network fault level and point of connection.":"Les courants de court-circuit des transformateurs supposent une source infinie ; le distributeur confirme le niveau de court-circuit du réseau et le point de raccordement.","This report supports, and does not replace, design verification and certification by a competent person.":"Ce rapport accompagne, sans les remplacer, la vérification de la conception et la certification par une personne compétente.","Generated":"Généré le","TRANSLATION_NOTE":"Rapport traduit : les titres et le texte standard sont traduits ; les valeurs techniques, références normatives et noms saisis restent tels quels. À relire avant émission.","Appendix – electrical layout drawing":"Annexe – plan d’implantation électrique"},"es":{"Electrical load assessment and design report":"Informe de evaluación de cargas y diseño eléctrico","Client":"Cliente","Site":"Emplazamiento","Reference":"Referencia","Revision":"Revisión","Date":"Fecha","Stage":"Fase","Designer":"Proyectista","Checker":"Revisor","Summary":"Resumen","Design basis and standards":"Bases de diseño y normas","Area load schedule":"Cuadro de cargas por superficie","Equipment loads":"Cargas de equipos","Lifts and pumps":"Ascensores y bombas","Data centre":"Centro de datos","Maximum demand":"Demanda máxima","Supply, transformers and switchgear":"Suministro, transformadores y aparamenta","Earthing and bonding":"Puesta a tierra y equipotencialidad","Cable and protection schedule":"Cuadro de cables y protecciones","Lighting and small power – final circuits":"Alumbrado y tomas – circuitos finales","Drawing review (imported DXF)":"Revisión de planos (DXF importado)","Energy management":"Gestión energética","Compliance checklist":"Lista de verificación de cumplimiento","Assumptions and limitations":"Supuestos y limitaciones","Design region":"Región de diseño","Wiring regulations":"Reglamento de instalaciones","Supply":"Suministro","Total maximum demand":"Demanda máxima total","Supply arrangement":"Tipo de acometida","Transformers":"Transformadores","Main LV incomer":"Acometida BT principal","Standby generation":"Generación de emergencia","Annual electricity (net)":"Electricidad anual (neta)","Item":"Concepto","Basis":"Base","Value":"Valor","Parameter":"Parámetro","Source":"Origen","Total":"Total","Zone":"Zona","Building / space type":"Tipo de edificio / espacio","Area m²":"Superficie m²","Design VA/m²":"VA/m² de diseño","Demand kVA":"Demanda kVA","Description":"Descripción","Result":"Resultado","Room":"Local","Type":"Tipo","Sockets":"Tomas","Emergency":"Emergencia","Status":"Estado","Check":"Comprobación","Scope":"Alcance","Requirement":"Requisito","Design result":"Resultado del diseño","Engineer status":"Estado del ingeniero","Board":"Cuadro","Panel":"Cuadro","Category":"Categoría","Voltage":"Tensión","Luminaires":"Luminarias","Connected kVA":"kVA instalados","Connected kW":"kW instalados","Not checked":"No verificado","Load densities are indicative rules of thumb after diversity; replace with measured or manufacturer data at detailed design.":"Las densidades de carga son valores indicativos tras simultaneidad; sustitúyalas por datos medidos o del fabricante en el diseño de detalle.","Regional factors, demand factors and code values are editable defaults and must be verified against the edition of each code adopted locally.":"Los factores regionales, factores de demanda y valores normativos son valores por defecto editables y deben verificarse con la edición de cada norma vigente localmente.","Cable ratings are BS 7671 Appendix 4 copper values; use local tables where another code family applies.":"Las intensidades admisibles de los cables son valores de cobre de la BS 7671 Apéndice 4; utilice las tablas locales si aplica otra familia normativa.","Transformer fault levels assume an infinite source; the utility confirms the network fault level and point of connection.":"Los niveles de cortocircuito de los transformadores suponen una fuente infinita; la distribuidora confirma el nivel de cortocircuito de la red y el punto de conexión.","This report supports, and does not replace, design verification and certification by a competent person.":"Este informe apoya, y no sustituye, la verificación del diseño y la certificación por una persona competente.","Generated":"Generado el","TRANSLATION_NOTE":"Informe traducido: los títulos y el texto estándar están traducidos; los valores técnicos, referencias normativas y nombres introducidos se mantienen tal cual. Revisar antes de emitir.","Appendix – electrical layout drawing":"Anexo – plano de distribución eléctrica"},"pt":{"Electrical load assessment and design report":"Relatório de avaliação de cargas e projeto elétrico","Client":"Cliente","Site":"Local","Reference":"Referência","Revision":"Revisão","Date":"Data","Stage":"Fase","Designer":"Projetista","Checker":"Verificador","Summary":"Resumo","Design basis and standards":"Bases de projeto e normas","Area load schedule":"Quadro de cargas por área","Equipment loads":"Cargas de equipamentos","Lifts and pumps":"Elevadores e bombas","Data centre":"Centro de dados","Maximum demand":"Demanda máxima","Supply, transformers and switchgear":"Alimentação, transformadores e quadros","Earthing and bonding":"Aterramento e equipotencialização","Cable and protection schedule":"Quadro de cabos e proteções","Lighting and small power – final circuits":"Iluminação e tomadas – circuitos terminais","Drawing review (imported DXF)":"Revisão de desenhos (DXF importado)","Energy management":"Gestão de energia","Compliance checklist":"Lista de verificação de conformidade","Assumptions and limitations":"Premissas e limitações","Design region":"Região de projeto","Wiring regulations":"Norma de instalações","Supply":"Alimentação","Total maximum demand":"Demanda máxima total","Supply arrangement":"Tipo de ligação","Transformers":"Transformadores","Main LV incomer":"Entrada BT principal","Standby generation":"Gerador de emergência","Annual electricity (net)":"Eletricidade anual (líquida)","Item":"Item","Basis":"Base","Value":"Valor","Parameter":"Parâmetro","Source":"Origem","Total":"Total","Zone":"Zona","Building / space type":"Tipo de edifício / espaço","Area m²":"Área m²","Design VA/m²":"VA/m² de projeto","Demand kVA":"Demanda kVA","Description":"Descrição","Result":"Resultado","Room":"Ambiente","Type":"Tipo","Sockets":"Tomadas","Emergency":"Emergência","Status":"Estado","Check":"Verificação","Scope":"Âmbito","Requirement":"Requisito","Design result":"Resultado do projeto","Engineer status":"Estado do engenheiro","Board":"Quadro","Panel":"Quadro","Category":"Categoria","Voltage":"Tensão","Luminaires":"Luminárias","Connected kVA":"kVA instalados","Connected kW":"kW instalados","Not checked":"Não verificado","Load densities are indicative rules of thumb after diversity; replace with measured or manufacturer data at detailed design.":"As densidades de carga são valores indicativos após diversidade; substitua por dados medidos ou do fabricante no projeto executivo.","Regional factors, demand factors and code values are editable defaults and must be verified against the edition of each code adopted locally.":"Os fatores regionais, fatores de demanda e valores normativos são padrões editáveis e devem ser verificados com a edição de cada norma em vigor localmente.","Cable ratings are BS 7671 Appendix 4 copper values; use local tables where another code family applies.":"As capacidades de condução dos cabos são valores de cobre da BS 7671 Apêndice 4; use as tabelas locais quando outra família de normas se aplicar.","Transformer fault levels assume an infinite source; the utility confirms the network fault level and point of connection.":"Os níveis de curto-circuito dos transformadores assumem fonte infinita; a concessionária confirma o nível de curto-circuito da rede e o ponto de ligação.","This report supports, and does not replace, design verification and certification by a competent person.":"Este relatório apoia, e não substitui, a verificação do projeto e a certificação por pessoa competente.","Generated":"Gerado em","TRANSLATION_NOTE":"Relatório traduzido: títulos e texto padrão estão traduzidos; valores técnicos, referências normativas e nomes introduzidos mantêm-se como inseridos. Rever antes de emitir.","Appendix – electrical layout drawing":"Anexo – planta de distribuição elétrica"},"ar":{"Electrical load assessment and design report":"تقرير تقييم الأحمال والتصميم الكهربائي","Client":"العميل","Site":"الموقع","Reference":"المرجع","Revision":"المراجعة","Date":"التاريخ","Stage":"المرحلة","Designer":"المصمم","Checker":"المدقق","Summary":"الملخص","Design basis and standards":"أسس التصميم والمعايير","Area load schedule":"جدول الأحمال حسب المساحة","Equipment loads":"أحمال المعدات","Lifts and pumps":"المصاعد والمضخات","Data centre":"مركز البيانات","Maximum demand":"الطلب الأقصى","Supply, transformers and switchgear":"التغذية والمحولات ولوحات التوزيع","Earthing and bonding":"التأريض والربط","Cable and protection schedule":"جدول الكابلات والحماية","Lighting and small power – final circuits":"الإنارة والمقابس – الدوائر النهائية","Drawing review (imported DXF)":"مراجعة المخططات (DXF مستورد)","Energy management":"إدارة الطاقة","Compliance checklist":"قائمة التحقق من المطابقة","Assumptions and limitations":"الافتراضات والقيود","Design region":"منطقة التصميم","Wiring regulations":"أنظمة التمديدات الكهربائية","Supply":"التغذية","Total maximum demand":"إجمالي الطلب الأقصى","Supply arrangement":"ترتيب التغذية","Transformers":"المحولات","Main LV incomer":"المدخل الرئيسي للجهد المنخفض","Standby generation":"التوليد الاحتياطي","Annual electricity (net)":"الكهرباء السنوية (صافي)","Item":"البند","Basis":"الأساس","Value":"القيمة","Parameter":"المعامل","Source":"المصدر","Total":"الإجمالي","Zone":"المنطقة","Building / space type":"نوع المبنى / الفراغ","Area m²":"المساحة م²","Design VA/m²":"VA/م² التصميمية","Demand kVA":"الطلب kVA","Description":"الوصف","Result":"النتيجة","Room":"الغرفة","Type":"النوع","Sockets":"المقابس","Emergency":"الطوارئ","Status":"الحالة","Check":"الفحص","Scope":"النطاق","Requirement":"المتطلب","Design result":"نتيجة التصميم","Engineer status":"حالة المهندس","Board":"اللوحة","Panel":"اللوحة","Category":"الفئة","Voltage":"الجهد","Luminaires":"وحدات الإنارة","Connected kVA":"kVA الموصولة","Connected kW":"kW الموصولة","Not checked":"لم يُفحص","Load densities are indicative rules of thumb after diversity; replace with measured or manufacturer data at detailed design.":"كثافات الأحمال قيم استرشادية بعد معامل التباين؛ تُستبدل ببيانات مقاسة أو بيانات المصنّع في التصميم التفصيلي.","Regional factors, demand factors and code values are editable defaults and must be verified against the edition of each code adopted locally.":"العوامل الإقليمية ومعاملات الطلب وقيم الكودات افتراضات قابلة للتعديل ويجب التحقق منها مقابل الإصدار المعتمد محلياً لكل كود.","Cable ratings are BS 7671 Appendix 4 copper values; use local tables where another code family applies.":"تقديرات الكابلات هي قيم النحاس من BS 7671 الملحق 4؛ استخدم الجداول المحلية عند تطبيق عائلة كودات أخرى.","Transformer fault levels assume an infinite source; the utility confirms the network fault level and point of connection.":"مستويات أعطال المحولات تفترض مصدراً لا نهائياً؛ وتؤكد شركة الكهرباء مستوى عطل الشبكة ونقطة الربط.","This report supports, and does not replace, design verification and certification by a competent person.":"يدعم هذا التقرير، ولا يحل محل، التحقق من التصميم والشهادة من قبل شخص مختص.","Generated":"أُنشئ في","TRANSLATION_NOTE":"تقرير مترجم: العناوين والنصوص القياسية مترجمة؛ أما القيم الفنية ومراجع الكودات والأسماء المُدخلة فتبقى كما هي. يُراجع قبل الإصدار.","Appendix – electrical layout drawing":"ملحق – مخطط التوزيع الكهربائي"}};
const rLang = () => (S && S.project && I18N[S.project.lang]) ? S.project.lang : 'en';
const tr = t => { const d = I18N[rLang()]; return d && typeof t === 'string' && d[t] != null ? d[t] : t; };
function tbl(head, rows, foot) { return `<table class="r"><thead><tr>${head.map(h => `<th>${tr(h)}</th>`).join('')}</tr></thead><tbody>${rows.map(r => `<tr>${r.map((c, i) => `<td${typeof c === 'number' || /^[\d.,–-]+( ?(kVA|kW|A|%|mm²))?$/.test(String(c)) ? ' class="n"' : ''}>${tr(c)}</td>`).join('')}</tr>`).join('')}${foot ? `<tr class="t">${foot.map(c => `<td>${tr(c)}</td>`).join('')}</tr>` : ''}</tbody></table>`; }
function aiReportRows(D) {
  const a = D.ai, p = a.plat, d = S.dc;
  return [['AI / GPU platform', `${esc(p.name)}${p.asOf ? ` (data as of ${esc(p.asOf)}${a.stale ? ' – older than ' + AIDC.staleMonths + ' months, re-check' : ''})` : ''}`],
    ['Pods', `${f0(a.pods)} × ${a.podRacks} racks, ${f0(a.podKw)} kW per pod`],
    ['Liquid / air heat split', `${f0(a.liqHeat)} kW to liquid (${pct(a.liq)} of IT), ${a.cdu} CDU(s) at ${f0(+d.cduKw)} kW; ${f0(a.airHeat)} kW residual air`],
    ['Power architecture', `${esc(d.arch)}; ${a.isDC ? `${f0(a.rackAdc)} A DC per rack` : `${f0(a.rackAac)} A per phase per rack at ${R.X.vll} V`}`],
    ['Conversion losses (grid → 54 V)', `AC ${f0(a.convAC)} kW (η ${pct(a.effAC, 1)}) / 800 V DC ${f0(a.convDC)} kW (η ${pct(a.effDC, 1)}); difference ${f0(a.convSave)} kW, ${f0(a.convSaveMWh)} MWh/yr${a.isDC ? ' (applied)' : ' (not applied)'}`],
    ['Training-load swing', `${f1(a.swingMW)} MW (${pct(a.swing)} of IT), ramp ${f1(a.rampMWs)} MW/s`],
    ['Grid-forming BESS (estimate)', `${f1(a.bessMW)} MW / ${f1(a.bessMWh)} MWh, ≈ ${f1(a.bessMVA)} MVA; grid-visible swing ${f1(a.residMW)} MW (${pct(a.bessRed)} reduction; reported range ${pct(AI_DYN.bessReduction[0])}–${pct(AI_DYN.bessReduction[1])})`]];
}
function reportBody() {
  const p = S.project, X = R.X, c = X.c;
  let n = 0; const sec = (t) => `<h2>${++n}. ${tr(t)}</h2>`;
  const method = { IEC: 'The maximum demand has been assessed using area-based load densities (VA/m², after diversity) adjusted for the design region, plus scheduled equipment loads with demand, diversity and simultaneity factors, in line with BS 7671 Regulation 311.1 and the IET On-Site Guide Appendix A approach.', NEC: 'Loads have been assessed with area-based densities adjusted for the region and checked against the NEC Article 220 general lighting unit loads (Table 220.12) for each occupancy; equipment loads include demand factors consistent with NEC Article 220.', CEC: 'Loads have been assessed with area-based densities adjusted for the region and checked against the CEC Section 8 basic loads per occupancy (values to be verified against CSA C22.1); equipment loads include demand factors.', ASNZS: 'Maximum demand has been assessed by calculation in accordance with AS/NZS 3000 Clause 2.2.2, using area-based densities adjusted for the region and scheduled equipment loads with demand factors.' }[X.fam];
  const comp = CHECKS.map((ch, i) => { const [res, st] = ch[2](R); return [i + 1, esc(ch[0]), esc(ch[1][X.famIdx]), esc(res), (S.compliance[i] || {}).st || 'Not checked']; });
  return `<div class="tb"><div class="tb-t"><div class="tb-k">${tr('Electrical load assessment and design report')}</div><div class="tb-n">${esc(p.name)}</div></div>
   <div class="tb-g">${[['Client', p.client], ['Site', p.site], ['Reference', p.ref], ['Revision', p.rev], ['Date', p.date], ['Stage', p.stage], ['Designer', p.designer || '—'], ['Checker', p.checker || '—']].map(([a, b]) => `<div><span>${tr(a)}</span>${esc(b)}</div>`).join('')}</div></div>${rLang() !== 'en' ? `<p class="s"><i>${tr('TRANSLATION_NOTE')}</i></p>` : ''}
  ${sec('Summary')}<table class="r kv"><tbody>${[['Design region', `${esc(p.country)} (${esc(X.dreg)})`], ['Wiring regulations', esc(c.regs)], ['Supply', `${X.vln}/${X.vll} V, ${c.hz} Hz, ${esc(c.earthing)}`], ['Total maximum demand', `<b>${f0(R.md)} kVA</b> (${f0(R.kw)} kW, ${f0(R.amps)} A per phase) including ${pct(+p.spare)} spare`], ['Supply arrangement', esc(R.supply)], ['Transformers', R.txKva ? `${R.nTx} × ${f0(R.txKva)} kVA ${esc(S.sizing.txType)}, ${S.sizing.resilience}` : 'Exceeds standard sizes – review'], ['Main LV incomer', R.incomer ? `${f0(R.incomer)} A, Icw ${R.icw ?? '> 120'} kA` : '–'], ['Standby generation', esc(genText())], ['Expansion allowance', `${pct(R.XP.e)} on ${[S.sizing.expTx !== false && 'transformers', S.sizing.expGen !== false && 'generators', S.sizing.expCab !== false && 'cables', S.sizing.expDb !== false && 'distribution boards'].filter(Boolean).join(', ') || 'none'}${R.XP.nBad ? ` – ${R.XP.nBad} item(s) below` : ''}`], ['Annual electricity (net)', `${f0(R.E.imp / 1000)} MWh/yr, ${f0(R.E.eui)} kWh/m²/yr, ${f1(R.E.tco2)} tCO₂e/yr`]].map(([a, b]) => `<tr><th>${tr(a)}</th><td>${b}</td></tr>`).join('')}</tbody></table>
  ${sec('Design basis and standards')}<p>${esc(method)}</p>
  ${tbl(['Item', 'Basis'], [['Wiring regulations', esc(c.regs)], ...hvStd(c).map(([a, b]) => [esc(a), esc(b)]), ['Load calculation method', esc(c.method)], ['Demand / diversity factor set', esc(c.set)], ['Lighting design', esc(c.lighting)], ['Emergency lighting', esc(c.emergency)], ['LV assemblies', esc(c.assemblies)], ['Protective devices', esc(c.devices)], ['Voltage-drop limits', `${c.vdl}% lighting, ${c.vdo}% other`], ['Utility / authority', esc(c.authority)], ['Power factor / spare', `${p.pf} / ${pct(+p.spare)}`]])}
  ${(() => { const cv = coverageOf(c); return `<p class="s"><b>Regional coverage for ${esc(p.country)}: ${esc(cv.label)}${cv.verified ? ` – verified against ${esc(cv.verified.edition)} (${esc(cv.verified.date)})` : ' – not yet verified against the edition in force'}.</b> ${cv.notes.map(esc).join(' ')} Cable data: ${esc(packOn() ? cableSource() : cv.cable)}.</p>`; })()}
  ${sec('Area load schedule')}${tbl(['Zone', 'Building / space type', 'Area m²', 'Design VA/m²', 'Demand kVA'], R.Z.rows.map(r => [esc(r.z.desc), esc(r.z.type), f0(+r.z.area), f1(r.dens), f1(r.kva)]), ['Total', '', f0(R.Z.area), f1(R.Z.area ? R.Z.kva * 1000 / R.Z.area : 0), f1(R.Z.kva)])}
  <p class="s">Design density = base (${esc(p.basis)}) density × regional factor for ${esc(X.dreg)}, unless overridden.</p>
  ${R.Lo.rows.length ? sec('Equipment loads') + tbl(['Board', 'Item', 'Category', 'Connected kW', 'Demand f.', 'Diversity', 'Demand kVA'], R.Lo.rows.map(r => [esc(r.l.db), esc(r.l.desc), esc(r.l.cat), f1(r.conn), f2(r.ku), f2(r.df), f1(r.kva)])) + tbl(['Board', 'Items', 'Ks', 'Demand kVA', 'Current A'], R.Lo.dbs.map(d => [esc(d.name), d.n, f2(d.ks), f1(d.dem), f0(d.amps)]), ['Equipment MD', '', `× ${S.mainSF}`, f1(R.Lo.kva), '']) : ''}
  ${R.Li.rows.length || R.P.rows.length ? sec('Lifts and pumps') + (R.Li.rows.length ? tbl(['Lift group', 'Lifts', 'Rated load kg', 'Speed m/s', 'Motor kW', 'Group kVA', 'HC5 %', 'Interval s'], R.Li.rows.map(r => [esc(r.L.desc), r.L.n, f0(r.load), f2(r.v), f1(r.motor), f1(r.grp), r.hcp == null ? '–' : pct(r.hcp, 1), f0(r.interval)])) : '') + (R.P.rows.length ? tbl(['Pump', 'Service', 'Motor kW', 'Starter / drive', 'FLC A', 'Duty kVA'], R.P.rows.map(r => [esc(r.p.desc), esc(r.p.svc), f2(r.motor), esc(r.starter), f1(r.flc), f1(r.kva)])) : '') : ''}
  ${R.D ? sec('Data centre') + tbl(['Parameter', 'Value'], [['Resilience', `${esc(R.D.t[0])} (${R.D.t[1]}, EN 50600 ${R.D.t[2]})`], ['IT critical load', `${f0(R.D.it)} kW (${f0(R.D.racks)} racks at ${S.dc.density} kW)`], ['Facility peak / MD', `${f0(R.D.fac)} kW / ${f0(R.D.md)} kVA, peak PUE ${f2(R.D.pueP)}`], ['UPS', `${R.D.upsI} × ${S.dc.upsModule} kW (${R.D.red.rU}), battery ${f0(R.D.batt)} kWh`], ['Generators', `${R.D.genI} × ${f0(S.dc.genKva)} kVA (${R.D.red.rG}), fuel ${f0(R.D.fuel)} l`], ['Transformers', `${R.D.txI} × ${f0(S.dc.txKva)} kVA (${R.D.red.rT})`], ['Cooling', `${R.D.crah} CRAH, ${R.D.chill} chillers, ${f0(R.D.heat)} kW heat`], ['Rack power', `${R.D.rackPdu} on ${R.D.paths} path(s)`], ...aiReportRows(R.D)]) + `<p class="s">AI platform values come from a dated library (v${esc(AIDC.version)}, data as of ${esc(AIDC.asOf)}) of vendor and trade-press figures. They are editable planning defaults, not verified code or manufacturer values; confirm with the vendor, operator and network operator. Mitigations: ${AI_DYN.mitigations.map(esc).join(' ')}</p>` : ''}
  ${R.NL && R.NL.va > 0 ? sec('NEC general lighting load (Article 220)') + tbl(['Occupancy class', 'Connected VA', 'Demand factors applied', 'Demand VA'], R.NL.classes.map(c => [esc(c.label), f0(c.va), esc(bandText(c.parts)), f0(c.demand)]), ['Total', f0(R.NL.va), '', f0(R.NL.demand)]) + (R.NL.rec.va > 0 ? tbl(['Receptacles (' + esc(R.NL.recRef) + ')', 'Connected VA', 'Demand factors applied', 'Demand VA'], [[R.NL.rec.governs === 'office' ? 'Office / bank minimum 1 VA/ft²' : R.NL.rec.src === 'stage3' ? 'Equipment schedule general sockets' : `${f0(R.NL.rec.count)} outlets × 180 VA`, f0(R.NL.rec.va), esc(bandText(R.NL.rec.parts)), f0(R.NL.rec.demand)]]) : '') + `<p class="s">Unit loads ${esc(R.NL.unitRef)} × area; demand factors ${esc(R.NL.ref)}. ${R.NB != null ? 'Used for maximum demand (general lighting); other loads from the equipment schedule.' : 'Shown for comparison; maximum demand uses area load densities.'} Confirm the NEC edition adopted by the AHJ.</p>` : ''}
  ${sec('Maximum demand')}${R.PB == null && R.NB != null ? `<p>Maximum demand by NEC Article 220: general lighting by unit load with ${esc(R.NL.ref)} demand factors, plus scheduled equipment, lifts, pumps and data hall.</p>` + tbl(['Source', 'kVA'], [['NEC general lighting (Article 220)', f1(R.NB)], ['NEC receptacles (' + esc(R.NL.recRef) + ')', f1(R.NR)], ['Equipment loads (excl. general sockets)', f1(R.LoN.kva)], ['Lifts', f1(R.Li.kva)], ['Pumps (normal supply)', f1(R.P.kva)], ['Data centre', f1(R.D ? R.D.md : 0)], [`Spare (${pct(+p.spare)})`, f1(R.spare)]], ['Total maximum demand', f1(R.md)]) : R.PB != null ? `<p>Maximum demand is based on the imported panel schedules (${R.RV.panels.map(p => esc(p.name)).join(', ')}); the area and equipment schedules are not added.</p>` + tbl(['Source', 'kVA'], [...R.RV.panels.map(p => [`Panel ${esc(p.name)} (demand)`, f1(p.dem)]), ['Lifts', f1(R.Li.kva)], ['Pumps (normal supply)', f1(R.P.kva)], ['Data centre', f1(R.D ? R.D.md : 0)], [`Spare (${pct(+p.spare)})`, f1(R.spare)]], ['Total maximum demand', f1(R.md)]) : tbl(['Source', 'kVA'], [['Area loads', f1(R.Z.kva)], ['Equipment loads', f1(R.Lo.kva)], ['Lifts', f1(R.Li.kva)], ['Pumps (normal supply)', f1(R.P.kva)], ['Data centre', f1(R.D ? R.D.md : 0)], [`Spare (${pct(+p.spare)})`, f1(R.spare)]], ['Total maximum demand', f1(R.md)])}
  ${R.CMP.length > 1 ? tbl(['Method', 'Before spare kVA', 'With spare kVA', 'Used'], R.CMP.map(m => [esc(m.name), f1(m.sub), f1(m.md), m.used ? 'Yes' : ''])) + `<p class="s">Method comparison: the same building assessed by each available method; the design uses the method marked “Yes”.</p>` : ''}
  ${R.XP.rows.length ? sec('Expansion allowance on rated equipment') + tbl(['Equipment', 'Design load', 'Final rated value', 'Headroom', 'Result'], R.XP.rows.map(x => [esc(x.item), `${f1(x.load)} ${x.unit}`, `${f1(x.rated)} ${x.unit}`, pct(x.h), x.st === 'na' ? 'Not applied' : x.st === 'ok' ? 'OK' : 'Below allowance'])) + `<p class="s">Allowance ${pct(R.XP.e)} of the design load on the final rated value (15–25% typical), in addition to the ${pct(+p.spare)} spare in the maximum demand.</p>` : ''}
  ${R.Lo.conn ? sec('Design factor chain') + tbl(['Step', 'Result', 'Factor'], chainRows().map(c => [esc(c[0]), c[1] != null ? `${f1(c[1])} ${c[2]}` : '–', c[3]])) : ''}
  ${R.DBR.rows.length ? sec('Distribution board schedule') + tbl(['Board', 'Type', 'Supply', 'Demand kVA', 'Ks', 'Design A', 'Incomer A', 'Ways', 'Standard', 'Result'], R.DBR.rows.map(d => [esc(d.name), esc(d.t.n), d.ph === 1 ? '1-ph' : '3-ph', f1(d.demKva), d.ks != null ? f2(d.ks) : '–', f1(d.designA), d.incomer ?? '–', `${d.ways} ${d.sp.word} (${d.used} used)`, esc(d.sp.std), d.st === 'ok' ? 'OK' : d.st === 'warn' ? 'Check' : 'Fail'])) + `<p class="s">Board demand from the load schedule after demand, diversity and simultaneity factors; incomers and ways sized for a ${pct(R.DBR.e)} expansion allowance and spare capacity (${esc(R.DBR.rows[0].sp.spareNote)}).</p>` + `<h3>Regional requirements for the boards (${esc(R.X.c.regs)})</h3>` + [...new Map(R.DBR.rows.map(d => [d.t.k, d])).values()].map(d => `<p class="s"><b>${esc(d.t.n)}</b> – ${esc(d.sp.std)}</p><ul class="s">${d.sp.reqs.map(x => `<li>${esc(x)}</li>`).join('')}</ul>`).join('') : ''}
  ${R.genInfo.method === 'schedule' && R.genInfo.rows.length ? sec('Essential loads (standby generator)') + tbl(['Essential load', 'kW', 'ks', 'kVA'], [...R.genInfo.rows.map(r => [esc(r.e.desc), f1(r.kw), f2(r.ks), f1(r.kva)]), ...(R.genInfo.fireKva ? [['Fire pumps (Stage 4)', '', '', f1(R.genInfo.fireKva)]] : [])], ['Total × margin ' + f2(R.genInfo.margin), '', '', f1(R.ess)]) : ''}
  ${sec('Supply, transformers and switchgear')}${tbl(['Item', 'Value'], [['Transformers', R.txKva ? `${R.nTx} × ${f0(R.txKva)} kVA, Uk ${S.sizing.uk}%, ${esc(S.sizing.txType)}` : 'Review'], ['Full-load current', R.flc ? `${f0(R.flc)} A` : '–'], ['LV fault level', R.flP ? `${f1(R.flP)} kA (infinite source)` : '–'], ['Main incomer / busbar', R.incomer ? `${f0(R.incomer)} A` : '–'], ['Short-circuit rating', R.icw ? `${R.icw} kA, 1 s` : '–'], ['Transformer room', R.room ? `${f1(R.room.L)} × ${f1(R.room.W)} m, ${f1(R.room.H)} m clear` : '–'], ['LV switchroom', R.room ? `${f1(R.room.swA)} m²` : '–'], ['Ventilation', R.room ? `${f2(R.room.vent)} m³/s for ${f1(R.room.loss)} kW losses` : '–'], ['Standby generator', R.genCfg && R.genCfg.unit ? genText() + '; ' + (R.genInfo.method === 'schedule' ? `${f0(R.gen)} kVA (essential-load schedule ${f1(R.genInfo.schedKva)} kVA at pf ${R.genInfo.pf}, × ${f2(R.genInfo.margin)})` : `${f0(R.gen)} kVA (${pct(S.sizing.essential)} essential × ${f2(R.genInfo.margin)})`) + (R.genInfo.bigStart ? `; largest motor start ${f1(R.genInfo.bigStart.kva)} kVA = ${f2(R.genInfo.startRatio)} × generator` : '') : '–']])}
  ${R.GR ? sec('Load growth') + tbl(['Year', 'Demand kVA', '% of transformer firm capacity'], R.GR.steps.map(st => [st.year, f1(st.kva), st.pctTx != null ? pct(st.pctTx) : '–'])) + tbl(['Capacity', 'kVA', 'Adequate until', 'At horizon'], R.GR.caps.map(c => [esc(c.name), f0(c.cap), c.until, c.within ? 'Within' : 'Exceeded'])) + `<p class="s">${pct(R.GR.g, 1)} per year over ${R.GR.yrs} years from ${R.GR.y0}.</p>` : ''}
  ${R.BD.boards.length ? sec('Distribution boards and fault levels') + tbl(['Board', 'Supply', 'Outgoing', 'RDF', 'Incomer A', 'Demand A/phase', 'Fault kA', 'Rated kA', 'Result'], R.BD.boards.map(b => [esc(b.name), esc(b.source), b.n, b.rdfApplies ? f2(b.rdf) : 'n/a', b.incomer ?? '–', f1(b.demandA), b.faultKA != null ? f1(b.faultKA) : '–', b.rating ?? '–', [b.incSt === 'bad' ? 'Incomer overloaded' : '', b.faultSt === 'bad' ? 'Fault > rating' : '', b.overRdf.length ? b.overRdf.length + ' above RDF' : ''].filter(Boolean).join('; ') || 'OK'])) + `<p class="s">Fault levels from the transformer (infinite source, X/R ${R.BD.xr}) plus sub-main impedances; used for breaking-capacity checks where no PFC was entered. ${esc(BOARD_REF[R.X.fam] || BOARD_REF.IEC)}.</p>` : ''}
  ${sec('Earthing and bonding')}${tbl(['Item', 'Value'], [['Earthing system', esc(c.earthing)], ['Main earthing conductor', `${R.met} mm² Cu (Table 54.7)`], ['Main protective bonding', `${R.bond} mm² Cu`], ['Transformer neutral–earth', R.nEarth ? `${R.nEarth} mm² Cu` : '–']])}
  ${R.C.length ? sec('Cable and protection schedule') + `<p class="s">Cable data: ${esc(cableSource())}${usesAWG(R.X) ? '; sizes in mm² with AWG / kcmil equivalents' : ''}.</p>` + tbl(['Ref', 'From', 'Description', 'Ib A', 'In A', 'mm²', 'Iz A', 'VD %', 'Zs Ω', 'Result'], R.C.map(r => [esc(r.k.ref), esc(r.k.from), esc(r.k.desc), f1(r.ib), r.inr ?? '–', esc(csaLabel(r.csa, R.X)), r.Iz ? f1(r.Iz) : '–', r.vd != null ? f2(r.vd) : '–', r.zs != null ? f2(r.zs) : '–', esc(r.status)])) + `<ul class="s">${R.C.filter(r => r.spec).map(r => `<li>${esc(r.k.ref)}: ${esc(r.spec)}</li>`).join('')}</ul>` : ''}
  ${R.W.rooms.length ? sec('Lighting and small power – final circuits') + `<p>Generated layout for board ${esc(S.dwg.board)} using the lumen method (UF ${R.W.uf}, MF ${R.W.mf}) and ${esc(R.W.sock.n)} socket-outlets. Parameter checks: ${R.W.nOk} pass, ${R.W.nWarn} to check, ${R.W.nBad} fail.</p>` +
    tbl(['Room', 'Type', 'Area m²', 'Luminaires', 'Target / achieved lx', 'W/m²', 'Sockets', 'Emergency', 'Circuits'], R.W.rooms.map(o => [esc(o.r.name), esc(o.t.n), f1(o.A), `${o.nLum} × ${esc(o.lum.n)}`, `${o.lux} / ${f0(o.Eavg)}`, f1(o.lpd), o.nSock, o.nEm, esc([...new Set([...o.lc, ...o.pc].map(x => x[0]))].join(', '))]), ['Total', '', f1(R.W.area), '', '', f1(R.W.area ? R.W.lightW / R.W.area : 0), R.W.sockN, '', '']) +
    tbl(['Ref', 'Description', 'Device', 'In A', 'mm²', 'Points', 'Load W', 'Ib A', 'VD %', 'Zs Ω', 'Result'], R.W.C.map(c => [esc(c.ref), esc(c.desc), `${esc(c.cc.dev.n)}${c.rcd ? ' 30 mA' : ''}${c.afdd ? ' + AFDD' : ''}`, c.cc.inr ?? '–', c.cc.csa != null ? `${c.cc.csa}/${c.cc.cpc}${usesAWG(R.X) ? ` (≈ ${awgOf(c.cc.csa)})` : ''}` : '–', c.pts, f0(c.w), f1(c.ib), c.cc.vd != null ? f2(c.cc.vd) : '–', c.cc.zs != null ? f2(c.cc.zs) : '–', esc(c.cc.status)])) +
    tbl(['Scope', 'Check', 'Result', 'Status', 'Reference'], R.W.chk.filter(c => c.st !== 'ok').map(c => [esc(c.scope), esc(c.item), esc(c.res), { warn: 'Check', bad: 'Fail' }[c.st], esc(c.ref)])) +
    `<p class="s">Only checks needing attention are listed. Layout is schematic for design development; luminaire spacing, emergency lighting and socket positions must be verified against photometric data and the architecture. This is a design pre-check, not certification.</p>` : ''}
  ${R.RV.sheets.length ? sec('Drawing review (imported DXF)') + `<p>Drawings reviewed: ${R.RV.sheets.map(x => esc(x.file)).join(', ')}. Symbol meanings were learned from each drawing's legend and confirmed or corrected by the designer. Pre-checks: ${R.RV.nBad} fail, ${R.RV.nWarn} to check.</p>` +
    tbl(['Room', 'Area m²', 'Luminaires', 'Emergency', 'Exit', 'Lighting W', 'W/m²', 'Sockets'], R.RV.rooms.map(r => [esc(r.name), r.area ? f1(r.area) : '–', r.lum, r.em, r.exit, f0(r.lightW), r.lpd != null ? f1(r.lpd) : '–', r.sock]), ['Total', '', R.RV.tot.lum, R.RV.tot.em, R.RV.tot.exit, f0(R.RV.tot.lightW), '', R.RV.tot.sock]) +
    (R.RV.panels.length ? tbl(['Panel', 'Voltage', 'Isc kA', 'Incomer', 'Connected kVA', 'Demand kVA', 'Demand A'], R.RV.panels.map(p => [esc(p.name), p.vll ? p.vll + '/' + p.vln + ' V' : '–', p.isc ?? '–', p.trip ? `${p.trip}/${p.frame} A ${esc(p.dev)}` : '–', f1(p.conn), f1(p.dem), f0(p.iDem)]), ['Total', '', '', '', f1(R.RV.panelConn), f1(R.RV.panelDem), '']) : '') +
    tbl(['Block', 'Uses', 'Type', 'Code', 'W', 'Source'], R.RV.eff.filter(e => e.type !== 'Ignore').map(e => [esc(e.block), e.n, esc(e.type), esc(e.code), e.w ?? '–', esc(e.src)])) +
    (R.RV.chk.length ? tbl(['Scope', 'Check', 'Result', 'Status', 'Reference'], R.RV.chk.map(c => [esc(c.scope), esc(c.item), esc(c.res), { ok: 'Pass', warn: 'Check', bad: 'Fail' }[c.st], esc(c.ref)])) : '') +
    `<p class="s">Counts are taken from block references in the drawings; rooms without outlines are assigned to the nearest room label. Verify against the drawings. This is a design pre-check, not certification.</p>` : ''}
  ${sec('Energy management')}${tbl(['Item', 'Value'], [['Baseline electricity', `${f0(R.E.base / 1000)} MWh/yr`], ['Savings from measures', `${f0(R.E.savKwh / 1000)} MWh/yr`], ['Solar PV', `${S.energy.pv} kWp, ${f0(R.E.pvGen / 1000)} MWh/yr`], ['Net grid import', `${f0(R.E.imp / 1000)} MWh/yr (${f0(R.E.eui)} kWh/m²/yr)`], ['Annual cost', `${esc(S.energy.currency)} ${f0(R.E.cost)}`], ['Carbon', `${f1(R.E.tco2)} tCO₂e/yr at ${R.E.co2} kg/kWh`], ['Maximum demand after management', `${f0(R.E.mdAfter)} kVA`], ['Power factor correction', `${f0(R.E.bank)} kVAr automatic bank`]])}
  ${(() => { const h = clReportHtml(); return h ? sec('Design checklist, energy programme and facilities status') + h : ''; })()}
  ${(() => { if (!(S.assets || []).length) return ''; const A = calcAssets(), C = ppmCalendar(A.rows, A.cfg.start); return sec('Asset register and life cycle') + tbl(['Equipment', 'Qty', 'Capacity', 'Type', 'Installed', 'Life', 'Condition', 'Book value', 'Replace by', 'Advice'], A.rows.map(r => [esc(r.a.desc || r.c.n), r.qty, `${r.a.cap || r.c.cap.o[0]} ${esc(r.c.cap.u)}`, esc(r.a.type || r.c.types[0]), r.inst, r.life, r.cond, r.cost ? f0(r.book) : '–', r.replYear, esc(r.adv.map(x => x[1]).join('; '))])) + `<p class="s">Replacement value ${f0(A.value)}, book value ${f0(A.book)}, depreciation ${f0(A.dep)} a year (${A.cfg.method === 'RB' ? 'reducing balance' : 'straight line'}, residual ${pct(+A.cfg.residual)}).</p>` + sec('Planned preventive maintenance') + tbl(['Equipment', 'Task', 'Frequency', 'Trade', 'Reference'], C.lines.map(l => [esc(l.cls) + ' ×' + l.qty, esc(l.task), l.fq.n, esc(l.trade), esc(l.ref)])); })()}
  ${sec('Compliance checklist')}${tbl(['#', 'Requirement', 'Reference', 'Design result', 'Engineer status'], comp)}
  ${(() => { const so = S.signoff || {}, it = so.items || {}, SS = signoffState(); return sec('Design review and sign-off') + `<p><b>${esc(SS.label)}</b></p>` + tbl(['Review item', 'Status', 'Reviewed by', 'Date', 'Comments'], SIGNOFF_ITEMS.map(([k, label]) => { const v = it[k] || {}; return [esc(label), esc(v.status || 'Not reviewed'), esc(v.by || ''), esc(v.date || ''), esc(v.comment || '')]; })) + `<table class="r kv"><tbody><tr><th>Designed by</th><td>${esc(p.designer || '—')}</td></tr><tr><th>Checked by</th><td>${esc(p.checker || '—')}</td></tr><tr><th>Approved by</th><td>${so.approver ? esc(so.approver) + (so.approverQual ? ', ' + esc(so.approverQual) : '') + (so.approverDate ? ' – ' + esc(so.approverDate) : '') : '—'}</td></tr></tbody></table>`; })()}
  ${R.W.rooms.length ? `<div class="dwg-appendix">${sec('Appendix – electrical layout drawing')}${toSVG(dwgGeom(R.W))}<p class="s">${esc(S.dwg.board)} – generated layout; the AutoCAD DXF is available from the Electrical drawings stage.</p></div>` : ''}
  ${sec('Assumptions and limitations')}<ul class="s"><li>${tr('Load densities are indicative rules of thumb after diversity; replace with measured or manufacturer data at detailed design.')}</li><li>${tr('Regional factors, demand factors and code values are editable defaults and must be verified against the edition of each code adopted locally.')}</li><li>${tr('Cable ratings are BS 7671 Appendix 4 copper values; use local tables where another code family applies.')}</li><li>${tr('Transformer fault levels assume an infinite source; the utility confirms the network fault level and point of connection.')}</li><li>${tr('This report supports, and does not replace, design verification and certification by a competent person.')}</li></ul>
  <p class="s">${tr('Generated')} ${new Date().toLocaleString(rLang() === 'en' ? 'en-GB' : rLang())} · NexvoraHub Studio</p>`;
}
const REPORT_CSS = `.dwg-appendix svg{width:100%;height:auto;display:block;border:1px solid #c9cfc9}@media print{.dwg-appendix{break-before:page}}[dir=rtl] table.r th,[dir=rtl] table.r td{text-align:right}[dir=rtl] .tb-g div{border-left:0;border-right:1px solid #c9cfc9}body{font-family:Arial,Helvetica,sans-serif;color:#1b1f1d;max-width:900px;margin:24px auto;padding:0 24px;font-size:13px;line-height:1.45}
.tb{border:2px solid #1b1f1d;display:grid;grid-template-columns:1.2fr 2fr;margin-bottom:18px}.tb-t{padding:12px;border-right:1px solid #1b1f1d}.tb-k{font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:#b9471a;font-weight:700}.tb-n{font-size:20px;font-weight:700;margin-top:4px}
.tb-g{display:grid;grid-template-columns:repeat(4,1fr)}.tb-g div{border-left:1px solid #c9cfc9;border-bottom:1px solid #c9cfc9;padding:6px 8px;font-size:12px}.tb-g span{display:block;font-size:9.5px;text-transform:uppercase;letter-spacing:.08em;color:#5b6662}
h2{font-size:16px;border-bottom:1px solid #1b1f1d;padding-bottom:3px;margin:22px 0 8px}
table.r{border-collapse:collapse;width:100%;margin:6px 0 10px;font-size:12px}table.r th{background:#eef0ec;text-align:left;padding:5px 6px;border:1px solid #c9cfc9}table.r td{padding:4px 6px;border:1px solid #d8ddd8;vertical-align:top}table.r td.n{text-align:right;font-variant-numeric:tabular-nums}table.r tr.t td{font-weight:700;background:#f4f5f2}table.kv th{width:32%}
.s{font-size:11.5px;color:#4c5652}@media print{body{margin:0}h2{break-after:avoid}table{break-inside:auto}}`;
function reportDoc() { return `<!doctype html><html lang="${rLang()}"${rLang() === 'ar' ? ' dir="rtl"' : ''}><head><meta charset="utf-8"><meta name="viewport" content="width=device-width,initial-scale=1"><title>${esc(S.project.ref)} – Electrical load design report</title><style>${REPORT_CSS}</style></head><body>${reportBody()}</body></html>`; }
function csvSchedules() {
  // Text from imported drawings can start with = + - @: prefix with an apostrophe so spreadsheets never run it as a formula
  const q = v => { let t = String(v ?? ''); if (/^[=+@\t\r]/.test(t) || /^-(?![\d.])/.test(t)) t = "'" + t; return `"${t.replace(/"/g, '""')}"`; }, L = [];
  L.push(['Project', S.project.name, 'Ref', S.project.ref, 'Rev', S.project.rev, 'Region', S.project.country].map(q).join(','));
  L.push(''); L.push(['AREA LOAD SCHEDULE'].map(q).join(',')); L.push(['Zone', 'Type', 'Area m2', 'Base VA/m2', 'Regional factor', 'Design VA/m2', 'Demand kVA'].map(q).join(','));
  R.Z.rows.forEach(r => L.push([r.z.desc, r.z.type, r.z.area, r.base, r.mult, r.dens.toFixed(1), r.kva.toFixed(1)].map(q).join(',')));
  L.push(''); L.push(q('EQUIPMENT LOADS')); L.push(['Board', 'Item', 'Category', 'Qty', 'kW each', 'Connected kW', 'Utilisation Ku', 'Demand factor', 'Diversity', 'Load factor', 'Demand kW', 'Demand kVA', 'Energy kWh/yr'].map(q).join(','));
  R.Lo.rows.forEach(r => L.push([r.l.db, r.l.desc, r.l.cat, r.l.qty, r.l.kw, r.conn.toFixed(1), r.uf, r.ku, r.df, r.lf, r.dem.toFixed(1), r.kva.toFixed(1), r.kwh.toFixed(0)].map(q).join(',')));
  if (R.DBR.rows.length) { L.push(''); L.push(q('DISTRIBUTION BOARD SCHEDULE')); L.push(['Board', 'Type', 'Phases', 'Connected kW', 'Demand kVA', 'Ks', 'Design A', 'Required A (with expansion)', 'Incomer A', 'Ways / spaces', 'Ways used', 'Standard', 'Result', 'Regional requirements'].map(q).join(',')); R.DBR.rows.forEach(d => L.push([d.name, d.t.n, d.ph, d.conn.toFixed(1), d.demKva.toFixed(1), d.ks != null ? d.ks.toFixed(2) : '', d.designA.toFixed(1), d.reqA.toFixed(1), d.incomer ?? '', d.ways, d.used, d.sp.std, d.st === 'ok' ? 'OK' : d.st === 'warn' ? 'Check' : 'Fail', d.sp.reqs.join(' | ')].map(q).join(','))); }
  if (R.XP.rows.length) { L.push(''); L.push(q('EXPANSION ALLOWANCE ' + pct(R.XP.e))); L.push(['Equipment', 'Design load', 'Final rated value', 'Unit', 'Headroom %', 'Result'].map(q).join(',')); R.XP.rows.forEach(x => L.push([x.item, x.load.toFixed(1), x.rated.toFixed(1), x.unit, (x.h * 100).toFixed(1), x.st === 'na' ? 'Not applied' : x.st === 'ok' ? 'OK' : 'Below allowance'].map(q).join(','))); }
  L.push(''); L.push(q('CABLE AND PROTECTION')); L.push(['Ref', 'From', 'Description', 'Ib A', 'In A', 'csa mm2', 'AWG equivalent', 'Iz A', 'VD %', 'Zs ohm', 'cpc mm2', 'Result', 'Specification'].map(q).join(','));
  R.C.forEach(r => L.push([r.k.ref, r.k.from, r.k.desc, r.ib.toFixed(1), r.inr, r.csa, r.awg || '', r.Iz?.toFixed(1), r.vd?.toFixed(2), r.zs?.toFixed(3), r.cpc, r.status, r.spec].map(q).join(',')));
  if (R.W.rooms.length) {
    const W = R.W;
    L.push(''); L.push(q('ROOM LOAD SHEET (generated layout)')); L.push(['Room', 'Type', 'Area m2', 'Luminaire', 'Luminaires', 'Target lx', 'Achieved lx', 'Lighting W', 'W/m2', 'Sockets', 'Emergency', 'Distance to board m'].map(q).join(','));
    W.rooms.forEach(o => L.push([o.r.name, o.t.n, o.A.toFixed(1), o.lum.n, o.nLum, o.lux, o.Eavg.toFixed(0), o.wl.toFixed(0), o.lpd.toFixed(1), o.nSock, o.nEm, o.dist].map(q).join(',')));
    L.push(''); L.push(q('FINAL CIRCUITS – ' + S.dwg.board)); L.push(['Ref', 'Description', 'Device', 'RCD', 'In A', 'csa mm2', 'cpc mm2', 'Points', 'Load W', 'Ib A', 'Length m', 'VD %', 'Zs ohm', 'Zs max ohm', 'Result'].map(q).join(','));
    W.C.forEach(c => L.push([c.ref, c.desc, c.cc.dev.n, c.rcd ? '30 mA' : '', c.cc.inr, c.cc.csa, c.cc.cpc, c.pts, c.w.toFixed(0), c.ib?.toFixed(1), c.len.toFixed(1), c.cc.vd?.toFixed(2), c.cc.zs?.toFixed(3), c.cc.zsMax?.toFixed(3), c.cc.status].map(q).join(',')));
    L.push(''); L.push(q('PARAMETER CHECKS (design pre-check, not certification)')); L.push(['Scope', 'Check', 'Result', 'Status', 'Reference'].map(q).join(','));
    W.chk.forEach(c => L.push([c.scope, c.item, c.res, { ok: 'Pass', warn: 'Check', bad: 'Fail' }[c.st], c.ref].map(q).join(',')));
  }
  if (R.NL && R.NL.va > 0) {
    L.push(''); L.push(q('NEC ARTICLE 220 GENERAL LIGHTING (' + R.NL.ref + (R.NB != null ? ') – used for maximum demand' : ') – comparison only')));
    L.push(['Zone', 'NEC occupancy', 'Area ft2', 'Unit load VA/ft2', 'Connected VA', 'Class'].map(q).join(','));
    R.NL.rows.filter(x => (+x.r.z.area || 0) > 0).forEach(x => L.push([x.r.z.desc, x.occ, x.ft2.toFixed(0), x.unit, x.va.toFixed(0), x.cls].map(q).join(',')));
    L.push(['Class', 'Connected VA', 'Demand factors applied', 'Demand VA'].map(q).join(','));
    R.NL.classes.forEach(c => L.push([c.label, c.va.toFixed(0), bandText(c.parts), c.demand.toFixed(0)].map(q).join(',')));
    L.push(['Receptacles (' + R.NL.recRef + ')', R.NL.rec.va.toFixed(0), bandText(R.NL.rec.parts), R.NL.rec.demand.toFixed(0)].map(q).join(','));
  }
  if (R.RV.sheets.length) {
    const RV = R.RV;
    L.push(''); L.push(q('DRAWING REVIEW – LOAD SHEET BY ROOM (' + RV.sheets.map(x => x.file).join('; ') + ')')); L.push(['Room', 'Area m2', 'Luminaires', 'Emergency', 'Exit', 'Lighting W', 'W/m2', 'Sockets', 'Switches', 'Boards', 'Unidentified'].map(q).join(','));
    RV.rooms.forEach(r => L.push([r.name, r.area?.toFixed(1), r.lum, r.em, r.exit, r.lightW.toFixed(0), r.lpd?.toFixed(1), r.sock, r.sw, r.db, r.unk].map(q).join(',')));
    if (RV.panels.length) { L.push(''); L.push(q('PANEL SCHEDULES (imported)' + (R.PB != null ? ' – used as maximum demand basis' : ''))); L.push(['Panel', 'V L-L', 'Isc kA', 'Incomer trip A', 'Frame A', 'Device', 'Category', 'Connected kVA', 'Demand factor', 'Demand kVA', 'Demand A'].map(q).join(','));
      RV.panels.forEach(p => { p.cats.forEach(c => L.push([p.name, p.vll, p.isc, p.trip, p.frame, p.dev, c.name, c.conn, c.df, c.dem].map(q).join(','))); L.push([p.name, p.vll, p.isc, p.trip, p.frame, p.dev, 'TOTAL', p.conn, '', p.dem, p.iDem.toFixed(0)].map(q).join(',')); }); }
    L.push(''); L.push(q('DRAWING REVIEW – SYMBOL MAPPING')); L.push(['Block', 'Uses', 'Layers', 'Code', 'Description', 'Type', 'W', 'Source'].map(q).join(','));
    RV.eff.forEach(e => L.push([e.block, e.n, e.layers.join(' '), e.code, e.desc, e.type, e.w, e.src].map(q).join(',')));
    L.push(''); L.push(q('DRAWING REVIEW – PRE-CHECKS (not certification)')); L.push(['Scope', 'Check', 'Result', 'Status', 'Reference'].map(q).join(','));
    RV.chk.forEach(c => L.push([c.scope, c.item, c.res, { ok: 'Pass', warn: 'Check', bad: 'Fail' }[c.st], c.ref].map(q).join(',')));
  }
  if (R.D) {
    const D = R.D, a = D.ai, d = S.dc;
    L.push(''); L.push(q('DATA CENTRE / AI POWER PLANNING (indicative editable defaults – not code values)')); L.push(['Parameter', 'Value', 'Unit', 'Note'].map(q).join(','));
    [['Resilience', D.t[0], '', ''], ['IT critical load', D.it.toFixed(0), 'kW', `${D.racks} racks`], ['Rack density', d.density, 'kW/rack', ''], ['AI / GPU platform', a.plat.name, '', a.plat.asOf ? `data as of ${a.plat.asOf}${a.stale ? ' (older than ' + AIDC.staleMonths + ' months)' : ''}; ${a.plat.url}` : ''],
     ['AI data library', AIDC.version, '', `as of ${AIDC.asOf}`], ['Pods', a.pods, 'pods', `${a.podRacks} racks/pod, ${a.podKw.toFixed(0)} kW/pod`], ['Liquid share of IT heat', a.liq, '', ''], ['Heat to liquid', a.liqHeat.toFixed(0), 'kW', `${a.cdu} CDU(s) at ${d.cduKw} kW`], ['Residual air heat', a.airHeat.toFixed(0), 'kW', `${D.crah} CRAH`],
     ['Power architecture', d.arch, '', ''], ['Current per rack (LV AC)', a.rackAac.toFixed(1), 'A', `per phase at ${R.X.vll} V`], ['Current per rack (800 V DC)', a.rackAdc.toFixed(1), 'A', ''], ['Conversion losses AC', a.convAC.toFixed(0), 'kW', `efficiency ${(a.effAC * 100).toFixed(1)}%`], ['Conversion losses 800 V DC', a.convDC.toFixed(0), 'kW', `efficiency ${(a.effDC * 100).toFixed(1)}%`], ['800 V DC loss saving', a.convSave.toFixed(0), 'kW', `${a.convSaveMWh.toFixed(0)} MWh/yr; ${a.isDC ? 'applied' : 'not applied'}`],
     ['Facility peak', D.fac.toFixed(0), 'kW', ''], ['Data centre maximum demand', D.md.toFixed(0), 'kVA', ''], ['Training swing', a.swingMW.toFixed(2), 'MW', `ramp ${a.rampMWs.toFixed(2)} MW/s`], ['Grid-forming BESS power', a.bessMW.toFixed(2), 'MW', `${(a.bessRed * 100).toFixed(0)}% reduction (reported ${AI_DYN.bessReduction.map(x => x * 100).join('–')}%)`], ['Grid-forming BESS energy', a.bessMWh.toFixed(2), 'MWh', `${d.bessMin} min`], ['Grid-visible swing', a.residMW.toFixed(2), 'MW', 'estimate – confirm by dynamic study']].forEach(r => L.push(r.map(q).join(',')));
  }
  { const so = S.signoff || {}, it = so.items || {}; L.push(''); L.push(q('DESIGN REVIEW AND SIGN-OFF – ' + signoffState().label)); L.push(['Review item', 'Status', 'Reviewed by', 'Date', 'Comments'].map(q).join(',')); SIGNOFF_ITEMS.forEach(([k, label]) => { const v = it[k] || {}; L.push([label, v.status || 'Not reviewed', v.by, v.date, v.comment].map(q).join(',')); }); L.push(['Approved by', so.approver, so.approverQual, so.approverDate].map(q).join(',')); }
  if (R.BD.boards.length) { L.push(''); L.push(q('DISTRIBUTION BOARDS – FAULT LEVEL AND ASSEMBLY CHECKS')); L.push(['Board', 'Supply', 'Outgoing', 'RDF', 'Incomer A', 'Demand A/phase', 'Fault kA', 'Rated kA', 'Above RDF'].map(q).join(',')); R.BD.boards.forEach(b => L.push([b.name, b.source, b.n, b.rdfApplies ? b.rdf : 'n/a', b.incomer, b.demandA.toFixed(1), b.faultKA?.toFixed(1), b.rating, b.overRdf.map(c => c.k.ref).join(' ')].map(q).join(','))); }
  if ((S.assets || []).length) { const A = calcAssets(), C = ppmCalendar(A.rows, A.cfg.start); L.push(''); L.push(q('ASSET REGISTER')); L.push(['Equipment class', 'Description', 'Tag', 'Location', 'Qty', 'Capacity', 'Unit', 'Type', 'Installed', 'Unit cost', 'Life yrs', 'Age', 'Condition', 'Criticality', 'Failures 12m', 'Maintenance cost/yr', 'Remaining life', 'Book value', 'Depreciation/yr', 'Replace by', 'Risk', 'Advice'].map(q).join(',')); A.rows.forEach(r => L.push([r.c.n, r.a.desc, r.a.tag, r.a.loc, r.qty, r.a.cap || r.c.cap.o[0], r.c.cap.u, r.a.type || r.c.types[0], r.inst, r.a.cost, r.life, r.age, r.cond, r.crit, r.fails, r.maint, r.remAdj, r.book.toFixed(0), r.dep.toFixed(0), r.replYear, r.risk, r.adv.map(x => x[1]).join(' | ')].map(q).join(','))); L.push(''); L.push(q('PPM PLAN')); L.push(['Equipment', 'Qty', 'Task', 'Frequency', 'Visits/yr per unit', 'Trade', 'Reference', 'Months'].map(q).join(',')); C.lines.forEach(l => L.push([l.cls, l.qty, l.task, l.fq.n, +l.fq.v.toFixed(2), l.trade, l.ref, l.months.map(m => C.MON[m]).join(' ')].map(q).join(','))); }
  if (R.GR) { L.push(''); L.push(q('LOAD GROWTH (' + (R.GR.g * 100).toFixed(1) + '%/yr)')); L.push(['Year', 'Demand kVA', '% transformer firm'].map(q).join(',')); R.GR.steps.forEach(st => L.push([st.year, st.kva.toFixed(1), st.pctTx != null ? (st.pctTx * 100).toFixed(0) + '%' : ''].map(q).join(','))); R.GR.caps.forEach(c => L.push([c.name, c.cap.toFixed(0), 'adequate until ' + c.until].map(q).join(','))); }
  if (R.CMP.length > 1) { L.push(''); L.push(q('MAXIMUM DEMAND – METHOD COMPARISON')); L.push(['Method', 'Before spare kVA', 'With spare kVA', 'Used', 'Basis'].map(q).join(',')); R.CMP.forEach(m => L.push([m.name, m.sub.toFixed(1), m.md.toFixed(1), m.used ? 'Yes' : '', m.note].map(q).join(','))); }
  if (R.genInfo.method === 'schedule') { L.push(''); L.push(q('ESSENTIAL LOADS – STANDBY GENERATOR')); L.push(['Load', 'kW', 'ks', 'Motor', 'kVA'].map(q).join(',')); R.genInfo.rows.forEach(r => L.push([r.e.desc, r.kw, r.ks, r.e.motor ? 'Yes' : '', r.kva.toFixed(1)].map(q).join(','))); if (R.genInfo.fireKva) L.push(['Fire pumps (Stage 4)', '', '', '', R.genInfo.fireKva.toFixed(1)].map(q).join(',')); L.push(['Generator', R.gen, 'kVA', '', R.ess.toFixed(1)].map(q).join(',')); }
  L.push(''); L.push(['TOTAL MAXIMUM DEMAND kVA', R.md.toFixed(1), 'kW', R.kw.toFixed(1), 'A', R.amps.toFixed(0)].map(q).join(','));
  return L.join('\r\n');
}

/* ---------- render + events ---------- */
function render(keepFocus) {
  R = calcAll();
  renderBand(); renderRail(); renderAdvisor();
  const a = document.activeElement, id = a && a.id, pos = a && a.selectionStart, ds = a && a.dataset ? { ...a.dataset } : null;
  $('#main').innerHTML = roleBanner() + V[view]();
  // accessibility: inputs inside tables are named after their column heading (and the row's first cell)
  const main = $('#main');
  if (main.querySelectorAll) main.querySelectorAll('table').forEach(t => {
    const hs = [...t.querySelectorAll('thead th')].map(th => th.textContent.trim());
    t.querySelectorAll('tbody tr').forEach(tr => [...tr.children].forEach((td, i) => td.querySelectorAll('input,select').forEach(el => {
      if (el.getAttribute('aria-label') || !hs[i]) return;
      const first = tr.children[0], rowName = first && first !== td ? (first.querySelector('input') ? first.querySelector('input').value : first.textContent.trim()) : '';
      el.setAttribute('aria-label', rowName ? `${hs[i]} – ${rowName}` : hs[i]);
    })));
  });
  roleLock();
  if (keepFocus && ds) {
    let el = id ? document.getElementById(id) : null;
    if (!el && ds.arr) el = document.querySelector(`[data-arr="${ds.arr}"][data-i="${ds.i}"][data-k="${ds.k}"]`);
    if (!el && ds.cl) el = document.querySelector(`[data-cl="${ds.cl}"][data-k="${ds.k}"]`);
    if (!el && ds.comp) el = document.querySelector(`[data-comp="${ds.comp}"][data-k="${ds.k}"]`);
    if (el) { el.focus(); try { if (pos != null && el.setSelectionRange && el.type !== 'number') el.setSelectionRange(pos, pos); } catch (e) { } }
  }
}
// Picking an AI platform fills rack density, liquid share and recommended power architecture (all stay editable).
function applyPlatform(name) { const p = aiPlatform(name); if (p.name === AI_CUSTOM || p.kw[1] == null) return; Object.assign(S.dc, { density: p.kw[1], liquid: p.liquid, arch: archName(p.arch) }); }
function setPath(path, val) { const ks = path.split('.'); let o = S; ks.slice(0, -1).forEach(k => o = o[k]); o[ks[ks.length - 1]] = val; }
function castVal(el) { if (el.type === 'checkbox') return el.checked; if (el.type === 'number') return el.value === '' ? '' : +el.value; return el.value; }
const NUM_PATHS = /^(project\.(pf|spare)|mainSF|sizing\.|dc\.(area|m2rack|racks|itkw|density|upsEff|upsModule|autonomy|genKva|fuelH|txKva|pue|support|liquid|cduKw|swing|ramp|bessRed|bessMin)|dwg\.(ways|lightFill|uf|mf|grp)$|energy\.(tariff|demand|lf|benchmark|pv|batt|shed|pfUn|pfTg)|assetCfg\.(residual|year|start|horizon|repairPct)|fmCfg\.sla\.)/;
let rT;
function onEdit(e, immediate) {
  const el = e.target;
  if (!canEdit() && el.closest && el.closest('#main')) return;
  if (el.dataset.p) { let v = castVal(el); if (NUM_PATHS.test(el.dataset.p) && v === '') return; setPath(el.dataset.p, v); if (el.dataset.p === 'project.country') { S.project.vllOverride = ''; S.project.vlnOverride = ''; S.project.dregOverride = ''; } if (el.dataset.p === 'dc.platform') applyPlatform(v); }
  else if (el.dataset.arr) { const v = castVal(el); S[el.dataset.arr][+el.dataset.i][el.dataset.k] = el.dataset.k === 'cable' || el.dataset.k === 'ph' ? +v : v; if (el.dataset.arr === 'tickets' && el.dataset.k === 'trade') S.tickets[+el.dataset.i].issue = '';
    if (el.dataset.arr === 'tickets' && el.dataset.k === 'issue') { const t = S.tickets[+el.dataset.i], j = jobOf(t.trade, v); if (j) { t.pri = j.p; if (!t.desc || JOB_LIB.some(c => c.issues.some(x => x[1] === t.desc))) t.desc = j.n; t.kind = 'Reactive breakdown'; } }
    if (el.dataset.arr === 'assets' && el.dataset.k === 'cls') { const a = S.assets[+el.dataset.i], c = assetCls(v); a.cap = c.cap.o[0]; a.type = c.types[0]; a.crit = c.crit; a.life = ''; } }
  else if (el.dataset.signoff) { S.signoff = S.signoff || { items: {} }; S.signoff.items = S.signoff.items || {}; const it = S.signoff.items[el.dataset.signoff] = S.signoff.items[el.dataset.signoff] || {}; it[el.dataset.k] = el.value; }
  else if (el.dataset.board) { S.boards = S.boards || {}; const b = S.boards[el.dataset.board] = S.boards[el.dataset.board] || {}; b[el.dataset.k] = castVal(el); }
  else if (el.dataset.rvmap) { const m = S.review.map[el.dataset.rvmap] = S.review.map[el.dataset.rvmap] || {}; m[el.dataset.k] = el.dataset.k === 'w' ? castVal(el) : el.value; }
  else if (el.dataset.rvarea) { S.review.areas[el.dataset.rvarea] = castVal(el); }
  else if (el.dataset.comp) { const i = el.dataset.comp; S.compliance[i] = S.compliance[i] || {}; S.compliance[i][el.dataset.k] = el.value; }
  else if (el.dataset.cl) { S.cl = S.cl || {}; const it = S.cl[el.dataset.cl] = S.cl[el.dataset.cl] || {}; it[el.dataset.k] = el.value; }
  else if (el.dataset.lvt) { S.lvt = S.lvt || {}; S.lvt[el.dataset.lvt] = Object.assign({}, S.lvt[el.dataset.lvt], { [el.dataset.k]: el.value }); }
  else if (el.dataset.tc) { S.tc = S.tc || {}; S.tc[el.dataset.tc] = Object.assign({}, S.tc[el.dataset.tc], { [el.dataset.k]: el.value }); }
  else return;
  S.project.example = S.project.example && !(el.dataset.p === 'project.name');
  persist();
  clearTimeout(rT);
  if (immediate) render(true); else rT = setTimeout(() => render(true), 450);
}
document.addEventListener('input', e => { if (e.target.matches('input:not([type=checkbox]),textarea')) onEdit(e, false); });
document.addEventListener('change', e => { if (e.target.matches('select,input[type=checkbox],input[type=date]')) onEdit(e, true); });
const BLANK = { docs: () => ({ id: uid(), src: '', no: docPre() + '-' + String((S.docs || []).length + 1).padStart(3, '0'), title: '', type: 'Drawing', disc: 'Electrical – general', rev: 'P01', st: 'Work in progress', date: '', to: '', due: '', code: '', by: '', note: '' }), risks: () => ({ id: uid(), src: '', no: 'R-' + String((S.risks || []).length + 1).padStart(3, '0'), cat: 'Design', title: '', cause: '', l: 3, i: 3, mit: '', owner: '', rl: '', ri: '', st: 'Open', due: '' }), tickets: () => ({ id: uid(), no: 'T-' + String((S.tickets || []).length + 1).padStart(4, '0'), pri: 'P3', prop: '', trade: '', issue: '', loc: '', target: '', desc: '', kind: 'Reactive breakdown', who: '', raised: new Date(Date.now() - new Date().getTimezoneOffset() * 6e4).toISOString().slice(0, 16), attended: '', done: '', st: 'Open' }), soft: () => ({ id: uid(), svc: 'clean', scope: '', prov: 'Contractor', who: '', freq: '', std: '', perf: 'Good', func: 'Fully operational', last: '', kpi: '', cost: '' }), capProj: () => ({ id: uid(), src: '', name: 'New capital project', cat: CAP_CAT[0], asset: '', stage: 'Concept', pct: 0, rag: '', budget: '', spent: '', start: '', end: '', summary: '', update: '' }), milestones: () => ({ id: uid(), pid: '', name: 'Milestone', due: '', st: 'Not started' }), assets: () => ({ id: uid(), src: '', cls: 'wtp', tag: '', desc: '', loc: '', qty: 1, cap: '', type: '', year: new Date().getFullYear(), cost: '', life: '', cond: 1, crit: '', fails: '', maint: '' }), essLoads: () => ({ id: uid(), desc: 'Essential load', kw: 10, ks: 1, motor: false }), dwgRooms: () => ({ id: uid(), name: 'New room', type: DWG_ROOMS[0].n, L: 6, W: 5, lum: '', lux: '', nLum: '', nSock: '', nEm: '', dist: 15 }), zones: () => ({ id: uid(), desc: 'New zone', type: TYPES[2].name, area: 1000, ovr: '' }), loads: () => ({ id: uid(), db: (R && R.DBR && R.DBR.rows[0] && R.DBR.rows[0].name) || 'DB-01', desc: 'New item', cat: 'Other / unclassified', qty: 1, kw: 10, pf: '', uf: '', ku: '', df: '', lf: '' }), lifts: () => ({ id: uid(), desc: 'Lift group', type: LIFT_TYPES[0], n: 2, persons: 13, floors: 6, fh: 3.5, pop: 300 }), pumps: () => ({ id: uid(), desc: 'Pump', svc: 'Chilled water', q: 10, h: 25, eff: 0.75, duty: 1, stby: 1 }), circuits: () => ({ id: uid(), ref: 'C' + String(S.circuits.length + 1).padStart(2, '0'), from: 'DB-01', desc: 'New circuit', type: 'Other', kw: 3, pf: '', ph: 1, dev: 'MCB Type B', cable: 0, len: 20, amb: 30, grp: 1, arr: 'Bunched / enclosed', ci: 1, zdb: '', pfc: '', icn: 10, rcd: 'None', idn: '', cont: 'No' }) };
let armedNew = false;
BLANK.tasks = () => ({ id: uid(), title: '', role: ROLE.id === 'lead' || ROLE.id === 'guest' ? 'design' : ROLE.id, due: '', st: 'To do', by: REG ? REG.name : '', note: '' });
document.addEventListener('click', async e => {
  const b = e.target.closest('button'); if (!b) return;
  if (b.dataset.add) { S[b.dataset.add].push(BLANK[b.dataset.add]()); persist(); render(); return; }
  if (b.dataset.del) { S[b.dataset.del].splice(+b.dataset.i, 1); persist(); render(); return; }
  const act = b.dataset.act;
  if (act && act.startsWith('intro-')) { introAct(act); return; }
  if (act && act.startsWith('adv-')) { advAct(act, b); return; }
  if (act && act.startsWith('role-')) { roleAct(act, b); return; }
  if (!canEdit() && !roleSafe(b) && b.closest('#main')) { toast('View only for your role – change role on the Welcome page'); return; }
  if (proBlocked(act)) { toast(projectNotOffered() ? 'Pro is not offered in this region' : 'This is a Pro feature – see Plan & licence'); location.hash = '#account'; return; }
  if (act === 'lic-activate') { const i = document.getElementById('licKey'); activateLicence(i ? i.value : ''); return; }
  if (act === 'lic-remove') { removeLicence(); return; }
  if (act === 'soft-defaults') { S.soft = SOFT_LIB.map(c => ({ ...BLANK.soft(), svc: c.k, freq: c.freq, std: c.std[0] })); persist(); render(); toast('Added ' + S.soft.length + ' soft services'); return; }
  if (act === 'ms-add') { S.milestones = S.milestones || []; S.milestones.push({ ...BLANK.milestones(), pid: b.dataset.pid }); persist(); render(); return; }
  if (act === 'cap-from-assets') { const A = calcAssets(), add = A.rows.filter(r => r.replYear < A.yr + (+A.cfg.horizon || 10) && !(S.capProj || []).some(p => p.src === 'asset:' + r.a.id)).map(r => ({ ...BLANK.capProj(), src: 'asset:' + r.a.id, name: 'Replace ' + (r.a.desc || r.c.n) + (r.a.tag ? ' (' + r.a.tag + ')' : ''), cat: CAP_CAT[0], asset: r.a.id, budget: r.cost || '', end: r.replYear + '-12-31', summary: r.adv.map(x => x[1]).join('; ') })); S.capProj = [...(S.capProj || []), ...add]; persist(); render(); toast('Added ' + add.length + ' replacement projects'); return; }
  if (act === 'lvcert-reset') { const e = S.lvCert || {}; ['cert', 'connect', 'periodic'].forEach(k => { e[k] = ''; }); S.lvCert = e; persist(); render(); toast('Certificate text reset to the regional default'); return; }
  if (act === 'dl-fm-xlsx') { save((S.project.ref || 'project').replace(/[\\/:*?"<>|]+/g, '_') + '-facilities-report.xlsx', xlsxFm(), 'Facilities report (Excel)'); return; }
  if (act === 'dl-xlsx') { save((S.project.ref || 'project').replace(/[\\/:*?"<>|]+/g, '_') + '-project-workbook.xlsx', xlsxProject(), 'Project workbook (Excel)'); return; }
  if (act === 'dl-lv-csv') { save(`${(S.project.ref || 'project').replace(/[\\/:*?"<>|]+/g, '_')}-schedule-of-test-results.csv`, csvLV(), 'Schedule of test results'); return; }
  if (act === 'dl-ho-pdf') { printReport('In the print window, choose "Save as PDF" as the printer for the handover pack', 'handover'); return; }
  if (act === 'docs-import') { const add = docsFromDesign(); S.docs = [...(S.docs || []), ...add]; persist(); render(); toast('Added ' + add.length + ' deliverables'); return; }
  if (act === 'risks-import') { const add = risksFromDesign(); S.risks = [...(S.risks || []), ...add]; S.risks.forEach((r, i) => { if (!r.no) r.no = 'R-' + String(i + 1).padStart(3, '0'); }); add.forEach((r, k) => { r.no = 'R-' + String(S.risks.length - add.length + k + 1).padStart(3, '0'); }); persist(); render(); toast('Added ' + add.length + ' risks'); return; }
  if (act === 'dl-reg-pdf') { printReport('In the print window, choose "Save as PDF" as the printer for the registers report', 'regreport'); return; }
  if (act === 'dl-reg-csv') { save(`${(S.project.ref || 'project').replace(/[\\/:*?"<>|]+/g, '_')}-document-and-risk-registers.csv`, csvRegs(), 'Document and risk registers'); return; }
  if (act === 'dl-tc-pdf') { printReport('In the print window, choose "Save as PDF" as the printer for the test record', 'tcreport'); return; }
  if (act === 'dl-tc-csv') { save(`${(S.project.ref || 'project').replace(/[\\/:*?"<>|]+/g, '_')}-testing-commissioning.csv`, csvTc(), 'Testing and commissioning record'); return; }
  if (act === 'dl-fm-pdf') { printReport('In the print window, choose "Save as PDF" as the printer for the facilities report', 'fmreport'); return; }
  if (act === 'dl-fm-csv') { save(`${(S.project.ref || 'project').replace(/[\\/:*?"<>|]+/g, '_')}-facilities-report.csv`, csvFm(), 'Facilities report'); return; }
  if (act === 'lift-import') { const add = assetsFromDesign().filter(a => a.cls === 'lift' || a.cls === 'esc'); S.assets = [...(S.assets || []), ...add]; persist(); render(); toast('Added ' + add.length + ' lifts / escalators from the design'); return; }
  if (act === 'asset-import') { const add = assetsFromDesign(); S.assets = [...(S.assets || []), ...add]; persist(); render(); toast('Added ' + add.length + ' assets from the design'); return; }
  if (act === 'add-db') { const el = document.getElementById('newDb'), n = String(el && el.value || '').trim().slice(0, 40); if (!n) { toast('Type a board name first'); return; } S.boards = S.boards || {}; S.boards[n] = Object.assign(S.boards[n] || {}, { reg: true }); persist(); render(); toast('Added board ' + n); return; }
  if (act === 'new') { if (!armedNew) { armedNew = true; b.textContent = 'Click again to clear everything'; b.classList.remove('ghost'); setTimeout(() => { armedNew = false; renderRail(); }, 4000); return; } armedNew = false; const ex = exampleProject(); S = { ...ex, project: { ...ex.project, name: '', ref: '', client: '', site: '', example: false }, zones: [], loads: [], lifts: [], pumps: [], circuits: [], dwgRooms: [], essLoads: [], review: { sheets: [], map: {}, areas: {}, vaSock: '' }, compliance: {}, cl: {} }; persist(); render(); toast('Started a blank project'); }
  if (act === 'save-json') await saveProjectFiles();
  if (act === 'save-json-only') save(projectFileName('json'), JSON.stringify(S, null, 1), 'Project file');
  if (act === 'load-json') $('#fileIn').click();
  if (act === 'dl-report') save(`${S.project.ref || 'project'}-electrical-load-design-report.html`, reportDoc(), 'Report');
  if (act === 'load-layout') { const f = document.getElementById('layoutIn'); if (f) f.click(); }
  if (act === 'rm-layout') { delete S.dwg.layout; S.dwgRooms.forEach(r => { delete r.ox; delete r.oy; delete r.detected; }); persist(); render(); toast('Layout removed – rooms kept, drawn as a schedule layout'); }
  if (act === 'load-dxf') { const f = document.getElementById('dxfIn'); if (f) f.click(); }
  if (act === 'rv-del') { S.review.sheets.splice(+b.dataset.i, 1); persist(); render(); }
  if (act === 'rv-clear') { S.review.sheets = []; persist(); render(); toast('Drawings removed (your symbol mapping is kept)'); }
  if (act === 'dl-dxf' || act === 'dl-svg') { if (!R.W.rooms.length) { toast('Add rooms first'); return; } const G = dwgGeom(R.W), base = `${S.project.ref || 'project'}-${(S.dwg.board || 'DB').replace(/[^\w-]+/g, '_')}-electrical-layout`; if (act === 'dl-dxf') save(base + '.dxf', toDXF(G), 'Drawing'); else save(base + '.svg', toSVG(G, true), 'Preview'); }
  if (act === 'load-pack') { const f = document.getElementById('packIn'); if (f) f.click(); }
  if (act === 'dl-packtpl') save('cable-table-pack-template.json', JSON.stringify(packTemplate(), null, 1), 'Template');
  if (act === 'rm-pack') { delete S.cablePack; persist(); render(); toast('Using the built-in BS 7671 Appendix 4 data'); }
  if (act === 'dl-pdf') printReport();
  if (act === 'dl-boq-pdf') printReport('In the print window, choose "Save as PDF" as the printer for the bill of quantities', 'boq');
  if (act === 'dl-boq-csv') save(`${(S.project.ref || 'project').replace(/[\\/:*?"<>|]+/g, '_')}-bill-of-quantities.csv`, csvBoq(), 'Bill of quantities');
  if (act === 'dl-coverage') save('nexvorahub-regional-coverage.csv', csvCoverage(), 'Coverage register');
  if (act === 'dl-csv') save(`${S.project.ref || 'project'}-load-schedules.csv`, csvSchedules(), 'Schedules');
  if (act === 'copy-report') { const t = $('#paper').innerText; try { await navigator.clipboard.writeText(t); toast('Report text copied'); } catch (err) { const r = document.createRange(); r.selectNodeContents($('#paper')); const s = getSelection(); s.removeAllRanges(); s.addRange(r); toast('Report selected – press Ctrl+C to copy'); } }
});
let DL = null; (async () => { try { DL = await window.claude?.use?.('downloads'); } catch (e) { DL = null; } })();
async function save(name, data, what) {
  if (!DL && !window.claude) {
    // Standalone website: use a normal browser download.
    const type = /\.html$/.test(name) ? 'text/html' : /\.csv$/.test(name) ? 'text/csv' : /\.dxf$/.test(name) ? 'application/dxf' : /\.svg$/.test(name) ? 'image/svg+xml' : /\.xlsx$/.test(name) ? 'application/vnd.openxmlformats-officedocument.spreadsheetml.sheet' : 'application/json';
    const url = URL.createObjectURL(new Blob([data], { type: /\.xlsx$/.test(name) ? type : type + ';charset=utf-8' }));
    const a = document.createElement('a'); a.href = url; a.download = name; document.body.appendChild(a); a.click(); a.remove();
    setTimeout(() => URL.revokeObjectURL(url), 2000); toast(`${what} downloaded`); return;
  }
  if (!DL) { toast('Saving files is not available in this view. Use "Copy report text" instead.'); return; }
  try { await DL.save({ filename: name, data }); toast(`${what} saved`); }
  catch (err) { const c = err && err.code; toast(c === 'declined' ? 'Save cancelled' : c === 'rate_limited' ? 'A save is already waiting for your answer' : 'This file could not be saved here'); }
}
$('#fileIn').addEventListener('change', e => {
  const f = e.target.files[0]; if (!f) return; const rd = new FileReader();
  rd.onload = () => { try { const o = JSON.parse(rd.result); if (o.v !== 1 || !o.project) throw 0; S = upgrade(o); persist(); render(); toast(`Opened ${o.project.name || 'project'}`); } catch (err) { toast('That file is not a NexvoraHub Studio project'); } e.target.value = ''; };
  rd.readAsText(f);
});
// DXF import for the drawing review (read locally; nothing is uploaded)
document.addEventListener('change', e => {
  if (e.target.id !== 'packIn') return;
  const f = e.target.files[0]; e.target.value = ''; if (!f) return;
  const rd = new FileReader();
  rd.onload = () => { try { const p = JSON.parse(String(rd.result)), err = validatePack(p); if (err.length) { toast('Cable table pack not loaded: ' + err.slice(0, 2).join('; ') + (err.length > 2 ? ` (+${err.length - 2} more)` : '')); return; } S.cablePack = { source: String(p.source), licence: String(p.licence || ''), family: p.family || '', combos: p.combos.map(c => ({ name: String(c.name), temp: c.temp, it1: c.it1, mv1: c.mv1, it3: c.it3 && c.it3.length ? c.it3 : [], mv3: c.mv3 && c.mv3.length ? c.mv3 : [] })), CA70: p.CA70 || null, CA90: p.CA90 || null, CGB: p.CGB || null, CGS: p.CGS || null }; S.circuits.forEach(k => { if (+k.cable >= S.cablePack.combos.length) k.cable = 0; }); persist(); render(); toast(`Cable data: ${S.cablePack.source}`); } catch (err) { toast(`${f.name}: not a valid JSON cable table pack`); } };
  rd.readAsText(f);
});
document.addEventListener('change', e => {
  if (e.target.id !== 'layoutIn') return;
  const f = e.target.files[0]; e.target.value = ''; if (!f) return;
  if (/\.dwg$/i.test(f.name)) { toast(`${f.name}: DWG can't be read in the browser – save it as DXF in AutoCAD (SAVEAS → DXF)`); return; }
  const rd = new FileReader();
  rd.onload = () => { try { const p = parseDXF(String(rd.result)); const lay = detectLayout(p.ents, p.units, f.name); if (!lay.rooms.length) throw new Error('no room names found on the drawing'); applyLayout(lay); persist(); render(); toast(`${f.name}: ${lay.rooms.length} rooms found (${lay.rooms.filter(r => r.ok).length} sized from walls) – check the room list`); } catch (err) { toast(`${f.name}: ${err.message || 'could not be read'}`); } };
  rd.readAsText(f);
});
document.addEventListener('change', e => {
  if (e.target.id !== 'dxfIn') return;
  const files = [...e.target.files]; e.target.value = '';
  files.forEach(f => {
    if (/\.dwg$/i.test(f.name)) { toast(`${f.name}: DWG can't be read in the browser – save it as DXF in AutoCAD (SAVEAS → DXF)`); return; }
    const rd = new FileReader();
    rd.onload = () => { try { const p = parseDXF(String(rd.result)); const sh = analyzeDrawing(p.ents, p.units, f.name); S.review.sheets = S.review.sheets.filter(x => x.file !== f.name).concat(sh); persist(); render(); toast(`${f.name}: ${sh.legend.length} legend rows, ${Object.values(sh.blocks).reduce((a, b) => a + b.n, 0)} symbols, ${sh.rooms.length} rooms`); } catch (err) { toast(`${f.name}: ${err.message || 'could not be read'}`); } };
    rd.readAsText(f);
  });
});
let tT; function toast(m) { const t = $('#toast'); t.textContent = m; t.hidden = false; clearTimeout(tT); tT = setTimeout(() => t.hidden = true, 3200); }
addEventListener('hashchange', () => { const h = location.hash.slice(1); if (ADV.open && typeof innerWidth === 'number' && innerWidth < 760) ADV.open = false; if (VIEWS.some(v => v[0] === h) || EXTRA_VIEWS.includes(h)) { view = h; render(); scrollTo(0, 0); } });
render();
</script>
<style>
.paper .tb{border:2px solid #1b1f1d;display:grid;grid-template-columns:1.2fr 2fr;margin-bottom:18px}.paper .tb-t{padding:12px;border-right:1px solid #1b1f1d}.paper .tb-k{font-size:10px;letter-spacing:.12em;text-transform:uppercase;color:#b9471a;font-weight:700}.paper .tb-n{font-family:var(--f-display);font-size:24px;font-weight:600;margin-top:4px}
.paper .tb-g{display:grid;grid-template-columns:repeat(4,1fr)}.paper .tb-g div{border-left:1px solid #c9cfc9;border-bottom:1px solid #c9cfc9;padding:6px 8px;font-size:12.5px;min-width:0;overflow-wrap:anywhere}.paper .tb-g span{display:block;font-size:9.5px;text-transform:uppercase;letter-spacing:.08em;color:#5b6662}
.paper h2{font-size:19px;border-bottom:1px solid #1b1f1d;padding-bottom:3px;margin:22px 0 8px}
.paper table.r{border-collapse:collapse;width:100%;margin:6px 0 10px;font-size:12.5px;display:block;overflow-x:auto}.paper table.r th{background:#eef0ec;color:#3d4643;position:static;text-align:left;padding:5px 6px;border:1px solid #c9cfc9;white-space:normal}.paper table.r td{padding:4px 6px;border:1px solid #d8ddd8;vertical-align:top}.paper table.r td.n{text-align:right;font-family:var(--f-mono);font-size:12px}.paper table.r tr.t td{font-weight:700;background:#f4f5f2}.paper table.kv th{width:32%}
.paper .s{font-size:12px;color:#4c5652}.paper p{max-width:75ch}
@media (max-width:700px){.paper .tb{grid-template-columns:1fr}.paper .tb-t{border-right:0;border-bottom:1px solid #1b1f1d}.paper .tb-g{grid-template-columns:repeat(2,1fr)}}
</style>
